# file...... output/1a_IEEE_123_feeder_0_swing_node.csv
# date...... Thu Feb 22 15:58:49 2024
# user...... hard312
# host...... (null)
# target.... substation 3
# trigger... (none)
# interval.. 60
# limit..... 0
# timestamp,positive_sequence_voltage,distribution_load
2013-08-28 00:00:00 PST,+138000+0i,+1.62148e+06+861563j
2013-08-28 00:01:00 PST,+136593+0j,+1.59964e+06+850562j
2013-08-28 00:02:00 PST,+143009+0j,+1.72678e+06+909502j
2013-08-28 00:03:00 PST,+143009+0j,+1.7143e+06+902906j
2013-08-28 00:04:00 PST,+143009+0j,+1.69574e+06+893726j
2013-08-28 00:05:00 PST,+143009+0j,+1.68328e+06+887172j
2013-08-28 00:06:00 PST,+142973+0j,+1.65164e+06+874141j
2013-08-28 00:07:00 PST,+142973+0j,+1.62701e+06+864103j
2013-08-28 00:08:00 PST,+142973+0j,+1.59953e+06+852757j
2013-08-28 00:09:00 PST,+142973+0j,+1.59129e+06+850378j
2013-08-28 00:10:00 PST,+142973+0j,+1.58813e+06+850294j
2013-08-28 00:11:00 PST,+143028+0j,+1.59336e+06+851972j
2013-08-28 00:12:00 PST,+143028+0j,+1.598e+06+853368j
2013-08-28 00:13:00 PST,+143028+0j,+1.60266e+06+854713j
2013-08-28 00:14:00 PST,+143028+0j,+1.60732e+06+856000j
2013-08-28 00:15:00 PST,+143028+0j,+1.61198e+06+857347j
2013-08-28 00:16:00 PST,+142984+0j,+1.60894e+06+856379j
2013-08-28 00:17:00 PST,+142984+0j,+1.60637e+06+855637j
2013-08-28 00:18:00 PST,+142984+0j,+1.60381e+06+854846j
2013-08-28 00:19:00 PST,+142984+0j,+1.60124e+06+854104j
2013-08-28 00:20:00 PST,+142984+0j,+1.60033e+06+854120j
2013-08-28 00:21:00 PST,+142989+0j,+1.59488e+06+852341j
2013-08-28 00:22:00 PST,+142989+0j,+1.58928e+06+850451j
2013-08-28 00:23:00 PST,+142989+0j,+1.58698e+06+850014j
2013-08-28 00:24:00 PST,+142989+0j,+1.58467e+06+849623j
2013-08-28 00:25:00 PST,+142989+0j,+1.57907e+06+847792j
2013-08-28 00:26:00 PST,+143002+0j,+1.57991e+06+847798j
2013-08-28 00:27:00 PST,+143002+0j,+1.58425e+06+849271j
2013-08-28 00:28:00 PST,+143002+0j,+1.5886e+06+850798j
2013-08-28 00:29:00 PST,+143002+0j,+1.58966e+06+850880j
2013-08-28 00:30:00 PST,+143002+0j,+1.59071e+06+850907j
2013-08-28 00:31:00 PST,+142957+0j,+1.59073e+06+850989j
2013-08-28 00:32:00 PST,+142957+0j,+1.59118e+06+851396j
2013-08-28 00:33:00 PST,+142957+0j,+1.58998e+06+851049j
2013-08-28 00:34:00 PST,+142957+0j,+1.58549e+06+849259j
2013-08-28 00:35:00 PST,+142957+0j,+1.5843e+06+848916j
2013-08-28 00:36:00 PST,+142960+0j,+1.58766e+06+850391j
2013-08-28 00:37:00 PST,+142960+0j,+1.58781e+06+850435j
2013-08-28 00:38:00 PST,+142960+0j,+1.58468e+06+849034j
2013-08-28 00:39:00 PST,+142960+0j,+1.58484e+06+849080j
2013-08-28 00:40:00 PST,+142960+0j,+1.58828e+06+850570j
2013-08-28 00:41:00 PST,+142961+0j,+1.58178e+06+848697j
2013-08-28 00:42:00 PST,+142961+0j,+1.57116e+06+845150j
2013-08-28 00:43:00 PST,+142961+0j,+1.56382e+06+843035j
2013-08-28 00:44:00 PST,+142961+0j,+1.55966e+06+842347j
2013-08-28 00:45:00 PST,+142961+0j,+1.55229e+06+840224j
2013-08-28 00:46:00 PST,+142958+0j,+1.54864e+06+838672j
2013-08-28 00:47:00 PST,+142958+0j,+1.54728e+06+837969j
2013-08-28 00:48:00 PST,+142958+0j,+1.55102e+06+839543j
2013-08-28 00:49:00 PST,+142958+0j,+1.55352e+06+840574j
2013-08-28 00:50:00 PST,+142958+0j,+1.55092e+06+839326j
2013-08-28 00:51:00 PST,+142962+0j,+1.55159e+06+839536j
2013-08-28 00:52:00 PST,+142962+0j,+1.55538e+06+841122j
2013-08-28 00:53:00 PST,+142962+0j,+1.55407e+06+840428j
2013-08-28 00:54:00 PST,+142962+0j,+1.55149e+06+839189j
2013-08-28 00:55:00 PST,+142962+0j,+1.55403e+06+840235j
2013-08-28 00:56:00 PST,+142964+0j,+1.55772e+06+841800j
2013-08-28 00:57:00 PST,+142964+0j,+1.55818e+06+841930j
2013-08-28 00:58:00 PST,+142964+0j,+1.55351e+06+839774j
2013-08-28 00:59:00 PST,+142964+0j,+1.55397e+06+839906j
2013-08-28 01:00:00 PST,+142964+0j,+1.55955e+06+842326j
2013-08-28 01:01:00 PST,+142911+0j,+1.55803e+06+841719j
2013-08-28 01:02:00 PST,+142911+0j,+1.55399e+06+840056j
2013-08-28 01:03:00 PST,+142911+0j,+1.55314e+06+839811j
2013-08-28 01:04:00 PST,+142911+0j,+1.55546e+06+840979j
2013-08-28 01:05:00 PST,+142911+0j,+1.55461e+06+840732j
2013-08-28 01:06:00 PST,+142912+0j,+1.55259e+06+839659j
2013-08-28 01:07:00 PST,+142912+0j,+1.55418e+06+840115j
2013-08-28 01:08:00 PST,+142912+0j,+1.55896e+06+841986j
2013-08-28 01:09:00 PST,+142912+0j,+1.56055e+06+842443j
2013-08-28 01:10:00 PST,+142912+0j,+1.55893e+06+841479j
2013-08-28 01:11:00 PST,+142908+0j,+1.55882e+06+841433j
2013-08-28 01:12:00 PST,+142908+0j,+1.56157e+06+842722j
2013-08-28 01:13:00 PST,+142908+0j,+1.56111e+06+842591j
2013-08-28 01:14:00 PST,+142908+0j,+1.55746e+06+841044j
2013-08-28 01:15:00 PST,+142908+0j,+1.55701e+06+840916j
2013-08-28 01:16:00 PST,+142911+0j,+1.55667e+06+841323j
2013-08-28 01:17:00 PST,+142911+0j,+1.55226e+06+840055j
2013-08-28 01:18:00 PST,+142911+0j,+1.5447e+06+837390j
2013-08-28 01:19:00 PST,+142911+0j,+1.54031e+06+836128j
2013-08-28 01:20:00 PST,+142911+0j,+1.53904e+06+836268j
2013-08-28 01:21:00 PST,+142921+0j,+1.54055e+06+836734j
2013-08-28 01:22:00 PST,+142921+0j,+1.54041e+06+836192j
2013-08-28 01:23:00 PST,+142921+0j,+1.54339e+06+837051j
2013-08-28 01:24:00 PST,+142921+0j,+1.54955e+06+839313j
2013-08-28 01:25:00 PST,+142921+0j,+1.55254e+06+840174j
2013-08-28 01:26:00 PST,+142916+0j,+1.5448e+06+837436j
2013-08-28 01:27:00 PST,+142916+0j,+1.53796e+06+835473j
2013-08-28 01:28:00 PST,+142916+0j,+1.53423e+06+834910j
2013-08-28 01:29:00 PST,+142916+0j,+1.52738e+06+832941j
2013-08-28 01:30:00 PST,+142916+0j,+1.51559e+06+828760j
2013-08-28 01:31:00 PST,+142900+0j,+1.51407e+06+828276j
2013-08-28 01:32:00 PST,+142900+0j,+1.51959e+06+830668j
2013-08-28 01:33:00 PST,+142900+0j,+1.5202e+06+830840j
2013-08-28 01:34:00 PST,+142900+0j,+1.51588e+06+828791j
2013-08-28 01:35:00 PST,+142900+0j,+1.51648e+06+828964j
2013-08-28 01:36:00 PST,+142907+0j,+1.52392e+06+831927j
2013-08-28 01:37:00 PST,+142907+0j,+1.52698e+06+832803j
2013-08-28 01:38:00 PST,+142907+0j,+1.52506e+06+831439j
2013-08-28 01:39:00 PST,+142907+0j,+1.52811e+06+832312j
2013-08-28 01:40:00 PST,+142907+0j,+1.53616e+06+835430j
2013-08-28 01:41:00 PST,+142901+0j,+1.5357e+06+835278j
2013-08-28 01:42:00 PST,+142901+0j,+1.53091e+06+833407j
2013-08-28 01:43:00 PST,+142901+0j,+1.52924e+06+832928j
2013-08-28 01:44:00 PST,+142901+0j,+1.53067e+06+833839j
2013-08-28 01:45:00 PST,+142901+0j,+1.52899e+06+833357j
2013-08-28 01:46:00 PST,+142896+0j,+1.52337e+06+831231j
2013-08-28 01:47:00 PST,+142896+0j,+1.52059e+06+830435j
2013-08-28 01:48:00 PST,+142896+0j,+1.52087e+06+831019j
2013-08-28 01:49:00 PST,+142896+0j,+1.51623e+06+829379j
2013-08-28 01:50:00 PST,+142896+0j,+1.5104e+06+827212j
2013-08-28 01:51:00 PST,+142903+0j,+1.51296e+06+828281j
2013-08-28 01:52:00 PST,+142903+0j,+1.51809e+06+830248j
2013-08-28 01:53:00 PST,+142903+0j,+1.51832e+06+830000j
2013-08-28 01:54:00 PST,+142903+0j,+1.51733e+06+829216j
2013-08-28 01:55:00 PST,+142903+0j,+1.52127e+06+830657j
2013-08-28 01:56:00 PST,+142903+0j,+1.52391e+06+831912j
2013-08-28 01:57:00 PST,+142903+0j,+1.52043e+06+830603j
2013-08-28 01:58:00 PST,+142903+0j,+1.51576e+06+828766j
2013-08-28 01:59:00 PST,+142903+0j,+1.516e+06+829151j
2013-08-28 02:00:00 PST,+142903+0j,+1.51745e+06+830063j
2013-08-28 02:01:00 PST,+142899+0j,+1.51727e+06+829685j
2013-08-28 02:02:00 PST,+142899+0j,+1.51762e+06+829285j
2013-08-28 02:03:00 PST,+142899+0j,+1.5229e+06+831109j
2013-08-28 02:04:00 PST,+142899+0j,+1.52941e+06+833471j
2013-08-28 02:05:00 PST,+142899+0j,+1.53284e+06+834455j
2013-08-28 02:06:00 PST,+142892+0j,+1.52665e+06+832156j
2013-08-28 02:07:00 PST,+142892+0j,+1.52028e+06+830330j
2013-08-28 02:08:00 PST,+142892+0j,+1.51696e+06+829886j
2013-08-28 02:09:00 PST,+142892+0j,+1.51057e+06+828054j
2013-08-28 02:10:00 PST,+142892+0j,+1.49933e+06+824037j
2013-08-28 02:11:00 PST,+142903+0j,+1.50011e+06+824299j
2013-08-28 02:12:00 PST,+142903+0j,+1.50951e+06+827797j
2013-08-28 02:13:00 PST,+142903+0j,+1.51408e+06+829103j
2013-08-28 02:14:00 PST,+142903+0j,+1.51372e+06+828185j
2013-08-28 02:15:00 PST,+142903+0j,+1.51826e+06+829487j
2013-08-28 02:16:00 PST,+142863+0j,+1.52259e+06+831403j
2013-08-28 02:17:00 PST,+142863+0j,+1.5199e+06+830631j
2013-08-28 02:18:00 PST,+142863+0j,+1.51415e+06+828489j
2013-08-28 02:19:00 PST,+142863+0j,+1.51147e+06+827722j
2013-08-28 02:20:00 PST,+142863+0j,+1.51182e+06+828325j
2013-08-28 02:21:00 PST,+142865+0j,+1.51205e+06+828395j
2013-08-28 02:22:00 PST,+142865+0j,+1.50922e+06+826772j
2013-08-28 02:23:00 PST,+142865+0j,+1.51126e+06+827358j
2013-08-28 02:24:00 PST,+142865+0j,+1.51822e+06+830159j
2013-08-28 02:25:00 PST,+142865+0j,+1.52028e+06+830748j
2013-08-28 02:26:00 PST,+142860+0j,+1.51567e+06+828914j
2013-08-28 02:27:00 PST,+142860+0j,+1.51182e+06+827811j
2013-08-28 02:28:00 PST,+142860+0j,+1.511e+06+828080j
2013-08-28 02:29:00 PST,+142860+0j,+1.50714e+06+826973j
2013-08-28 02:30:00 PST,+142860+0j,+1.49844e+06+823679j
2013-08-28 02:31:00 PST,+142888+0j,+1.49987e+06+824178j
2013-08-28 02:32:00 PST,+142888+0j,+1.50921e+06+827659j
2013-08-28 02:33:00 PST,+142888+0j,+1.51371e+06+828947j
2013-08-28 02:34:00 PST,+142888+0j,+1.5133e+06+828013j
2013-08-28 02:35:00 PST,+142888+0j,+1.51777e+06+829295j
2013-08-28 02:36:00 PST,+142883+0j,+1.52314e+06+831626j
2013-08-28 02:37:00 PST,+142883+0j,+1.52059e+06+830894j
2013-08-28 02:38:00 PST,+142883+0j,+1.51498e+06+828793j
2013-08-28 02:39:00 PST,+142883+0j,+1.51059e+06+827226j
2013-08-28 02:40:00 PST,+142883+0j,+1.5111e+06+827872j
2013-08-28 02:41:00 PST,+142886+0j,+1.51179e+06+828391j
2013-08-28 02:42:00 PST,+142886+0j,+1.50865e+06+826993j
2013-08-28 02:43:00 PST,+142886+0j,+1.50671e+06+826125j
2013-08-28 02:44:00 PST,+142886+0j,+1.50964e+06+827463j
2013-08-28 02:45:00 PST,+142886+0j,+1.51137e+06+828270j
2013-08-28 02:46:00 PST,+142874+0j,+1.50615e+06+826240j
2013-08-28 02:47:00 PST,+142874+0j,+1.50074e+06+824382j
2013-08-28 02:48:00 PST,+142874+0j,+1.50017e+06+824720j
2013-08-28 02:49:00 PST,+142874+0j,+1.49839e+06+824524j
2013-08-28 02:50:00 PST,+142874+0j,+1.49181e+06+822147j
2013-08-28 02:51:00 PST,+142880+0j,+1.48842e+06+820890j
2013-08-28 02:52:00 PST,+142880+0j,+1.49141e+06+822242j
2013-08-28 02:53:00 PST,+142880+0j,+1.49322e+06+823070j
2013-08-28 02:54:00 PST,+142880+0j,+1.49025e+06+821723j
2013-08-28 02:55:00 PST,+142880+0j,+1.48845e+06+820899j
2013-08-28 02:56:00 PST,+142885+0j,+1.49391e+06+822971j
2013-08-28 02:57:00 PST,+142885+0j,+1.50045e+06+825146j
2013-08-28 02:58:00 PST,+142885+0j,+1.50216e+06+825134j
2013-08-28 02:59:00 PST,+142885+0j,+1.50503e+06+825640j
2013-08-28 03:00:00 PST,+142885+0j,+1.51277e+06+828354j
2013-08-28 03:01:00 PST,+142886+0j,+1.51513e+06+829344j
2013-08-28 03:02:00 PST,+142886+0j,+1.50832e+06+826896j
2013-08-28 03:03:00 PST,+142886+0j,+1.50272e+06+824986j
2013-08-28 03:04:00 PST,+142886+0j,+1.50197e+06+825274j
2013-08-28 03:05:00 PST,+142886+0j,+1.50002e+06+825028j
2013-08-28 03:06:00 PST,+142888+0j,+1.49682e+06+823620j
2013-08-28 03:07:00 PST,+142888+0j,+1.49851e+06+823792j
2013-08-28 03:08:00 PST,+142888+0j,+1.50504e+06+826158j
2013-08-28 03:09:00 PST,+142888+0j,+1.5104e+06+828000j
2013-08-28 03:10:00 PST,+142888+0j,+1.51089e+06+827638j
2013-08-28 03:11:00 PST,+142884+0j,+1.51029e+06+827143j
2013-08-28 03:12:00 PST,+142884+0j,+1.51218e+06+828183j
2013-08-28 03:13:00 PST,+142884+0j,+1.51286e+06+828690j
2013-08-28 03:14:00 PST,+142884+0j,+1.50866e+06+826988j
2013-08-28 03:15:00 PST,+142884+0j,+1.50566e+06+825820j
2013-08-28 03:16:00 PST,+142896+0j,+1.5088e+06+827255j
2013-08-28 03:17:00 PST,+142896+0j,+1.51182e+06+828431j
2013-08-28 03:18:00 PST,+142896+0j,+1.50997e+06+827401j
2013-08-28 03:19:00 PST,+142896+0j,+1.50931e+06+826901j
2013-08-28 03:20:00 PST,+142896+0j,+1.51354e+06+828611j
2013-08-28 03:21:00 PST,+142896+0j,+1.51658e+06+829792j
2013-08-28 03:22:00 PST,+142896+0j,+1.51472e+06+828759j
2013-08-28 03:23:00 PST,+142896+0j,+1.51405e+06+828255j
2013-08-28 03:24:00 PST,+142896+0j,+1.51831e+06+829972j
2013-08-28 03:25:00 PST,+142896+0j,+1.52136e+06+831157j
2013-08-28 03:26:00 PST,+142891+0j,+1.51688e+06+829361j
2013-08-28 03:27:00 PST,+142891+0j,+1.51036e+06+827184j
2013-08-28 03:28:00 PST,+142891+0j,+1.50872e+06+827219j
2013-08-28 03:29:00 PST,+142891+0j,+1.50587e+06+826715j
2013-08-28 03:30:00 PST,+142891+0j,+1.49817e+06+824017j
2013-08-28 03:31:00 PST,+142891+0j,+1.4946e+06+822687j
2013-08-28 03:32:00 PST,+142891+0j,+1.49997e+06+824719j
2013-08-28 03:33:00 PST,+142891+0j,+1.50416e+06+826228j
2013-08-28 03:34:00 PST,+142891+0j,+1.50352e+06+825543j
2013-08-28 03:35:00 PST,+142891+0j,+1.50405e+06+825382j
2013-08-28 03:36:00 PST,+142893+0j,+1.50712e+06+826767j
2013-08-28 03:37:00 PST,+142893+0j,+1.50545e+06+826601j
2013-08-28 03:38:00 PST,+142893+0j,+1.49894e+06+824242j
2013-08-28 03:39:00 PST,+142893+0j,+1.49363e+06+822414j
2013-08-28 03:40:00 PST,+142893+0j,+1.49312e+06+822771j
2013-08-28 03:41:00 PST,+142898+0j,+1.49377e+06+823287j
2013-08-28 03:42:00 PST,+142898+0j,+1.49316e+06+822610j
2013-08-28 03:43:00 PST,+142898+0j,+1.4937e+06+822453j
2013-08-28 03:44:00 PST,+142898+0j,+1.49906e+06+824483j
2013-08-28 03:45:00 PST,+142898+0j,+1.50324e+06+825988j
2013-08-28 03:46:00 PST,+142892+0j,+1.50293e+06+825377j
2013-08-28 03:47:00 PST,+142892+0j,+1.50462e+06+825547j
2013-08-28 03:48:00 PST,+142892+0j,+1.51118e+06+827923j
2013-08-28 03:49:00 PST,+142892+0j,+1.51657e+06+829774j
2013-08-28 03:50:00 PST,+142892+0j,+1.51704e+06+829409j
2013-08-28 03:51:00 PST,+142881+0j,+1.51688e+06+829015j
2013-08-28 03:52:00 PST,+142881+0j,+1.51889e+06+830092j
2013-08-28 03:53:00 PST,+142881+0j,+1.51969e+06+830631j
2013-08-28 03:54:00 PST,+142881+0j,+1.51557e+06+828952j
2013-08-28 03:55:00 PST,+142881+0j,+1.51451e+06+828649j
2013-08-28 03:56:00 PST,+142881+0j,+1.51753e+06+830015j
2013-08-28 03:57:00 PST,+142881+0j,+1.51949e+06+830574j
2013-08-28 03:58:00 PST,+142881+0j,+1.5165e+06+828906j
2013-08-28 03:59:00 PST,+142881+0j,+1.51844e+06+829463j
2013-08-28 04:00:00 PST,+142881+0j,+1.52533e+06+832246j
2013-08-28 04:01:00 PST,+142900+0j,+1.52698e+06+832779j
2013-08-28 04:02:00 PST,+142900+0j,+1.52394e+06+831412j
2013-08-28 04:03:00 PST,+142900+0j,+1.524e+06+831429j
2013-08-28 04:04:00 PST,+142900+0j,+1.52715e+06+832829j
2013-08-28 04:05:00 PST,+142900+0j,+1.5272e+06+832845j
2013-08-28 04:06:00 PST,+142895+0j,+1.52221e+06+830584j
2013-08-28 04:07:00 PST,+142895+0j,+1.52228e+06+830604j
2013-08-28 04:08:00 PST,+142895+0j,+1.5273e+06+832856j
2013-08-28 04:09:00 PST,+142895+0j,+1.52737e+06+832874j
2013-08-28 04:10:00 PST,+142895+0j,+1.52248e+06+830659j
2013-08-28 04:11:00 PST,+142894+0j,+1.52179e+06+830463j
2013-08-28 04:12:00 PST,+142894+0j,+1.52436e+06+832012j
2013-08-28 04:13:00 PST,+142894+0j,+1.52198e+06+831327j
2013-08-28 04:14:00 PST,+142894+0j,+1.51467e+06+828426j
2013-08-28 04:15:00 PST,+142894+0j,+1.51229e+06+827746j
2013-08-28 04:16:00 PST,+142915+0j,+1.51483e+06+829353j
2013-08-28 04:17:00 PST,+142915+0j,+1.51134e+06+828352j
2013-08-28 04:18:00 PST,+142915+0j,+1.50299e+06+825158j
2013-08-28 04:19:00 PST,+142915+0j,+1.49952e+06+824166j
2013-08-28 04:20:00 PST,+142915+0j,+1.50086e+06+825364j
2013-08-28 04:21:00 PST,+142923+0j,+1.50066e+06+825331j
2013-08-28 04:22:00 PST,+142923+0j,+1.50378e+06+825409j
2013-08-28 04:23:00 PST,+142923+0j,+1.51171e+06+827680j
2013-08-28 04:24:00 PST,+142923+0j,+1.52459e+06+832171j
2013-08-28 04:25:00 PST,+142923+0j,+1.53256e+06+834456j
2013-08-28 04:26:00 PST,+142909+0j,+1.53271e+06+833635j
2013-08-28 04:27:00 PST,+142909+0j,+1.53088e+06+833110j
2013-08-28 04:28:00 PST,+142909+0j,+1.53404e+06+834831j
2013-08-28 04:29:00 PST,+142909+0j,+1.5322e+06+834300j
2013-08-28 04:30:00 PST,+142909+0j,+1.52538e+06+831535j
2013-08-28 04:31:00 PST,+142922+0j,+1.52461e+06+831360j
2013-08-28 04:32:00 PST,+142922+0j,+1.53118e+06+834056j
2013-08-28 04:33:00 PST,+142922+0j,+1.53278e+06+834513j
2013-08-28 04:34:00 PST,+142922+0j,+1.52938e+06+832724j
2013-08-28 04:35:00 PST,+142922+0j,+1.53096e+06+833181j
2013-08-28 04:36:00 PST,+142923+0j,+1.53668e+06+835633j
2013-08-28 04:37:00 PST,+142923+0j,+1.53442e+06+834982j
2013-08-28 04:38:00 PST,+142923+0j,+1.52716e+06+832093j
2013-08-28 04:39:00 PST,+142923+0j,+1.52491e+06+831448j
2013-08-28 04:40:00 PST,+142923+0j,+1.52762e+06+833039j
2013-08-28 04:41:00 PST,+142924+0j,+1.52502e+06+832296j
2013-08-28 04:42:00 PST,+142924+0j,+1.51622e+06+828968j
2013-08-28 04:43:00 PST,+142924+0j,+1.51237e+06+827867j
2013-08-28 04:44:00 PST,+142924+0j,+1.51341e+06+828979j
2013-08-28 04:45:00 PST,+142924+0j,+1.50954e+06+827869j
2013-08-28 04:46:00 PST,+142981+0j,+1.50377e+06+825599j
2013-08-28 04:47:00 PST,+142981+0j,+1.50985e+06+827340j
2013-08-28 04:48:00 PST,+142981+0j,+1.52086e+06+831295j
2013-08-28 04:49:00 PST,+142981+0j,+1.52696e+06+833045j
2013-08-28 04:50:00 PST,+142981+0j,+1.52809e+06+832546j
2013-08-28 04:51:00 PST,+142973+0j,+1.53365e+06+834120j
2013-08-28 04:52:00 PST,+142973+0j,+1.54286e+06+837566j
2013-08-28 04:53:00 PST,+142973+0j,+1.54704e+06+838766j
2013-08-28 04:54:00 PST,+142973+0j,+1.54613e+06+837687j
2013-08-28 04:55:00 PST,+142973+0j,+1.55028e+06+838883j
2013-08-28 04:56:00 PST,+142960+0j,+1.55833e+06+841962j
2013-08-28 04:57:00 PST,+142960+0j,+1.55667e+06+841483j
2013-08-28 04:58:00 PST,+142960+0j,+1.5499e+06+838726j
2013-08-28 04:59:00 PST,+142960+0j,+1.54825e+06+838253j
2013-08-28 05:00:00 PST,+142960+0j,+1.55168e+06+840056j
2013-08-28 05:01:00 PST,+142987+0j,+1.54995e+06+839641j
2013-08-28 05:02:00 PST,+142987+0j,+1.54002e+06+835982j
2013-08-28 05:03:00 PST,+142987+0j,+1.53516e+06+834590j
2013-08-28 05:04:00 PST,+142987+0j,+1.53531e+06+835450j
2013-08-28 05:05:00 PST,+142987+0j,+1.53043e+06+834048j
2013-08-28 05:06:00 PST,+142994+0j,+1.5222e+06+830906j
2013-08-28 05:07:00 PST,+142994+0j,+1.52739e+06+832394j
2013-08-28 05:08:00 PST,+142994+0j,+1.53759e+06+836126j
2013-08-28 05:09:00 PST,+142994+0j,+1.54281e+06+837622j
2013-08-28 05:10:00 PST,+142994+0j,+1.54295e+06+836844j
2013-08-28 05:11:00 PST,+142989+0j,+1.54713e+06+838031j
2013-08-28 05:12:00 PST,+142989+0j,+1.55066e+06+839854j
2013-08-28 05:13:00 PST,+142989+0j,+1.54909e+06+839402j
2013-08-28 05:14:00 PST,+142989+0j,+1.54246e+06+836686j
2013-08-28 05:15:00 PST,+142989+0j,+1.5409e+06+836239j
2013-08-28 05:16:00 PST,+143031+0j,+1.54537e+06+838473j
2013-08-28 05:17:00 PST,+143031+0j,+1.54616e+06+838700j
2013-08-28 05:18:00 PST,+143031+0j,+1.54189e+06+836660j
2013-08-28 05:19:00 PST,+143031+0j,+1.54268e+06+836888j
2013-08-28 05:20:00 PST,+143031+0j,+1.54854e+06+839384j
2013-08-28 05:21:00 PST,+143029+0j,+1.54961e+06+839682j
2013-08-28 05:22:00 PST,+143029+0j,+1.54807e+06+838425j
2013-08-28 05:23:00 PST,+143029+0j,+1.55161e+06+839445j
2013-08-28 05:24:00 PST,+143029+0j,+1.56029e+06+842747j
2013-08-28 05:25:00 PST,+143029+0j,+1.56385e+06+843771j
2013-08-28 05:26:00 PST,+143018+0j,+1.56192e+06+842362j
2013-08-28 05:27:00 PST,+143018+0j,+1.56395e+06+842949j
2013-08-28 05:28:00 PST,+143018+0j,+1.57118e+06+845841j
2013-08-28 05:29:00 PST,+143018+0j,+1.57323e+06+846430j
2013-08-28 05:30:00 PST,+143018+0j,+1.57006e+06+844701j
2013-08-28 05:31:00 PST,+143056+0j,+1.57279e+06+845605j
2013-08-28 05:32:00 PST,+143056+0j,+1.58064e+06+848684j
2013-08-28 05:33:00 PST,+143056+0j,+1.58327e+06+849441j
2013-08-28 05:34:00 PST,+143056+0j,+1.58063e+06+847862j
2013-08-28 05:35:00 PST,+143056+0j,+1.58325e+06+848618j
2013-08-28 05:36:00 PST,+143049+0j,+1.59034e+06+851452j
2013-08-28 05:37:00 PST,+143049+0j,+1.58211e+06+849078j
2013-08-28 05:38:00 PST,+143049+0j,+1.56868e+06+844404j
2013-08-28 05:39:00 PST,+143049+0j,+1.56049e+06+842050j
2013-08-28 05:40:00 PST,+143049+0j,+1.55742e+06+841990j
2013-08-28 05:41:00 PST,+143058+0j,+1.55e+06+839885j
2013-08-28 05:42:00 PST,+143058+0j,+1.5492e+06+838847j
2013-08-28 05:43:00 PST,+143058+0j,+1.55349e+06+840080j
2013-08-28 05:44:00 PST,+143058+0j,+1.56292e+06+843601j
2013-08-28 05:45:00 PST,+143058+0j,+1.56723e+06+844840j
2013-08-28 05:46:00 PST,+143180+0j,+1.56829e+06+844718j
2013-08-28 05:47:00 PST,+143180+0j,+1.56986e+06+845170j
2013-08-28 05:48:00 PST,+143180+0j,+1.57664e+06+847937j
2013-08-28 05:49:00 PST,+143180+0j,+1.57822e+06+848389j
2013-08-28 05:50:00 PST,+143180+0j,+1.57456e+06+846519j
2013-08-28 05:51:00 PST,+143170+0j,+1.57603e+06+846915j
2013-08-28 05:52:00 PST,+143170+0j,+1.58551e+06+850457j
2013-08-28 05:53:00 PST,+143170+0j,+1.58974e+06+851677j
2013-08-28 05:54:00 PST,+143170+0j,+1.58867e+06+850545j
2013-08-28 05:55:00 PST,+143170+0j,+1.59288e+06+851761j
2013-08-28 05:56:00 PST,+143161+0j,+1.60226e+06+855249j
2013-08-28 05:57:00 PST,+143161+0j,+1.60552e+06+856189j
2013-08-28 05:58:00 PST,+143161+0j,+1.60339e+06+854752j
2013-08-28 05:59:00 PST,+143161+0j,+1.60662e+06+855690j
2013-08-28 06:00:00 PST,+143161+0j,+1.61529e+06+859006j
2013-08-28 06:01:00 PST,+143234+0j,+1.61984e+06+860547j
2013-08-28 06:02:00 PST,+143234+0j,+1.61939e+06+859602j
2013-08-28 06:03:00 PST,+143234+0j,+1.62439e+06+861053j
2013-08-28 06:04:00 PST,+143234+0j,+1.63493e+06+864914j
2013-08-28 06:05:00 PST,+143234+0j,+1.63997e+06+866372j
2013-08-28 06:06:00 PST,+143218+0j,+1.63913e+06+865252j
2013-08-28 06:07:00 PST,+143218+0j,+1.63971e+06+865425j
2013-08-28 06:08:00 PST,+143218+0j,+1.64581e+06+868009j
2013-08-28 06:09:00 PST,+143218+0j,+1.64632e+06+868155j
2013-08-28 06:10:00 PST,+143218+0j,+1.64124e+06+865864j
2013-08-28 06:11:00 PST,+143211+0j,+1.64162e+06+865954j
2013-08-28 06:12:00 PST,+143211+0j,+1.65066e+06+869391j
2013-08-28 06:13:00 PST,+143211+0j,+1.6542e+06+870417j
2013-08-28 06:14:00 PST,+143211+0j,+1.65209e+06+868980j
2013-08-28 06:15:00 PST,+143211+0j,+1.6556e+06+870004j
2013-08-28 06:16:00 PST,+143283+0j,+1.66613e+06+874107j
2013-08-28 06:17:00 PST,+143283+0j,+1.66783e+06+874598j
2013-08-28 06:18:00 PST,+143283+0j,+1.66372e+06+872583j
2013-08-28 06:19:00 PST,+143283+0j,+1.66532e+06+873050j
2013-08-28 06:20:00 PST,+143283+0j,+1.67265e+06+875997j
2013-08-28 06:21:00 PST,+143274+0j,+1.6741e+06+876389j
2013-08-28 06:22:00 PST,+143274+0j,+1.67049e+06+874516j
2013-08-28 06:23:00 PST,+143274+0j,+1.67264e+06+875144j
2013-08-28 06:24:00 PST,+143274+0j,+1.68057e+06+878268j
2013-08-28 06:25:00 PST,+143274+0j,+1.68274e+06+878897j
2013-08-28 06:26:00 PST,+143266+0j,+1.67896e+06+876946j
2013-08-28 06:27:00 PST,+143266+0j,+1.67133e+06+874728j
2013-08-28 06:28:00 PST,+143266+0j,+1.66862e+06+874774j
2013-08-28 06:29:00 PST,+143266+0j,+1.66017e+06+872313j
2013-08-28 06:30:00 PST,+143266+0j,+1.64609e+06+867422j
2013-08-28 06:31:00 PST,+143315+0j,+1.63856e+06+865391j
2013-08-28 06:32:00 PST,+143315+0j,+1.65411e+06+870725j
2013-08-28 06:33:00 PST,+143315+0j,+1.66585e+06+874135j
2013-08-28 06:34:00 PST,+143315+0j,+1.67183e+06+875036j
2013-08-28 06:35:00 PST,+143315+0j,+1.6835e+06+878434j
2013-08-28 06:36:00 PST,+143306+0j,+1.70086e+06+884265j
2013-08-28 06:37:00 PST,+143306+0j,+1.69996e+06+883999j
2013-08-28 06:38:00 PST,+143306+0j,+1.69177e+06+880795j
2013-08-28 06:39:00 PST,+143306+0j,+1.68946e+06+880123j
2013-08-28 06:40:00 PST,+143306+0j,+1.69298e+06+881974j
2013-08-28 06:41:00 PST,+143293+0j,+1.69042e+06+881185j
2013-08-28 06:42:00 PST,+143293+0j,+1.68773e+06+879581j
2013-08-28 06:43:00 PST,+143293+0j,+1.69158e+06+880705j
2013-08-28 06:44:00 PST,+143293+0j,+1.70131e+06+884355j
2013-08-28 06:45:00 PST,+143293+0j,+1.70518e+06+885481j
2013-08-28 06:46:00 PST,+143383+0j,+1.70482e+06+884838j
2013-08-28 06:47:00 PST,+143383+0j,+1.71262e+06+887117j
2013-08-28 06:48:00 PST,+143383+0j,+1.72703e+06+892134j
2013-08-28 06:49:00 PST,+143383+0j,+1.73545e+06+894599j
2013-08-28 06:50:00 PST,+143383+0j,+1.73777e+06+894440j
2013-08-28 06:51:00 PST,+143363+0j,+1.74575e+06+896719j
2013-08-28 06:52:00 PST,+143363+0j,+1.7474e+06+898018j
2013-08-28 06:53:00 PST,+143363+0j,+1.74075e+06+896064j
2013-08-28 06:54:00 PST,+143363+0j,+1.72803e+06+891532j
2013-08-28 06:55:00 PST,+143363+0j,+1.7214e+06+889597j
2013-08-28 06:56:00 PST,+143365+0j,+1.72079e+06+890256j
2013-08-28 06:57:00 PST,+143365+0j,+1.72776e+06+892294j
2013-08-28 06:58:00 PST,+143365+0j,+1.7312e+06+892464j
2013-08-28 06:59:00 PST,+143365+0j,+1.74065e+06+895235j
2013-08-28 07:00:00 PST,+143365+0j,+1.75629e+06+900621j
2013-08-28 07:01:00 PST,+143381+0j,+1.7661e+06+903549j
2013-08-28 07:02:00 PST,+143381+0j,+1.77795e+06+906514j
2013-08-28 07:03:00 PST,+143381+0j,+1.79493e+06+911517j
2013-08-28 07:04:00 PST,+143381+0j,+1.81596e+06+918176j
2013-08-28 07:05:00 PST,+143381+0j,+1.83298e+06+923206j
2013-08-28 07:06:00 PST,+143337+0j,+1.84495e+06+926082j
2013-08-28 07:07:00 PST,+143337+0j,+1.84125e+06+924990j
2013-08-28 07:08:00 PST,+143337+0j,+1.83949e+06+925308j
2013-08-28 07:09:00 PST,+143337+0j,+1.83108e+06+922813j
2013-08-28 07:10:00 PST,+143337+0j,+1.81816e+06+918413j
2013-08-28 07:11:00 PST,+143326+0j,+1.80956e+06+915843j
2013-08-28 07:12:00 PST,+143326+0j,+1.81036e+06+916359j
2013-08-28 07:13:00 PST,+143326+0j,+1.81097e+06+916537j
2013-08-28 07:14:00 PST,+143326+0j,+1.80958e+06+915858j
2013-08-28 07:15:00 PST,+143326+0j,+1.81019e+06+916037j
2013-08-28 07:16:00 PST,+143332+0j,+1.81291e+06+917129j
2013-08-28 07:17:00 PST,+143332+0j,+1.81582e+06+917987j
2013-08-28 07:18:00 PST,+143332+0j,+1.81735e+06+918163j
2013-08-28 07:19:00 PST,+143332+0j,+1.82088e+06+919205j
2013-08-28 07:20:00 PST,+143332+0j,+1.82642e+06+921104j
2013-08-28 07:21:00 PST,+143325+0j,+1.82981e+06+922085j
2013-08-28 07:22:00 PST,+143325+0j,+1.83736e+06+924036j
2013-08-28 07:23:00 PST,+143325+0j,+1.84869e+06+927393j
2013-08-28 07:24:00 PST,+143325+0j,+1.86466e+06+932706j
2013-08-28 07:25:00 PST,+143325+0j,+1.87603e+06+936080j
2013-08-28 07:26:00 PST,+143295+0j,+1.88205e+06+937149j
2013-08-28 07:27:00 PST,+143295+0j,+1.88713e+06+938666j
2013-08-28 07:28:00 PST,+143295+0j,+1.895e+06+941600j
2013-08-28 07:29:00 PST,+143295+0j,+1.89812e+06+942529j
2013-08-28 07:30:00 PST,+143295+0j,+1.89649e+06+941430j
2013-08-28 07:31:00 PST,+143249+0j,+1.89859e+06+941929j
2013-08-28 07:32:00 PST,+143249+0j,+1.89839e+06+942464j
2013-08-28 07:33:00 PST,+143249+0j,+1.8928e+06+941031j
2013-08-28 07:34:00 PST,+143249+0j,+1.88033e+06+936724j
2013-08-28 07:35:00 PST,+143249+0j,+1.87043e+06+933570j
2013-08-28 07:36:00 PST,+143261+0j,+1.86758e+06+933372j
2013-08-28 07:37:00 PST,+143261+0j,+1.88138e+06+937470j
2013-08-28 07:38:00 PST,+143261+0j,+1.89831e+06+941863j
2013-08-28 07:39:00 PST,+143261+0j,+1.9199e+06+948308j
2013-08-28 07:40:00 PST,+143261+0j,+1.94869e+06+957690j
2013-08-28 07:41:00 PST,+143235+0j,+1.96978e+06+963942j
2013-08-28 07:42:00 PST,+143235+0j,+1.96248e+06+960885j
2013-08-28 07:43:00 PST,+143235+0j,+1.95399e+06+958344j
2013-08-28 07:44:00 PST,+143235+0j,+1.9527e+06+958812j
2013-08-28 07:45:00 PST,+143235+0j,+1.94417e+06+956250j
2013-08-28 07:46:00 PST,+143212+0j,+1.92799e+06+950537j
2013-08-28 07:47:00 PST,+143212+0j,+1.93511e+06+952670j
2013-08-28 07:48:00 PST,+143212+0j,+1.95605e+06+959741j
2013-08-28 07:49:00 PST,+143212+0j,+1.9698e+06+963863j
2013-08-28 07:50:00 PST,+143212+0j,+1.97618e+06+964911j
2013-08-28 07:51:00 PST,+143199+0j,+1.98954e+06+968898j
2013-08-28 07:52:00 PST,+143199+0j,+1.9994e+06+972670j
2013-08-28 07:53:00 PST,+143199+0j,+1.99669e+06+971850j
2013-08-28 07:54:00 PST,+143199+0j,+1.98654e+06+967973j
2013-08-28 07:55:00 PST,+143199+0j,+1.98385e+06+967167j
2013-08-28 07:56:00 PST,+143188+0j,+1.98829e+06+969308j
2013-08-28 07:57:00 PST,+143188+0j,+1.99132e+06+970215j
2013-08-28 07:58:00 PST,+143188+0j,+1.98966e+06+968870j
2013-08-28 07:59:00 PST,+143188+0j,+1.9954e+06+970605j
2013-08-28 08:00:00 PST,+143188+0j,+2.00868e+06+975417j
2013-08-28 08:01:00 PST,+143142+0j,+2.0134e+06+976717j
2013-08-28 08:02:00 PST,+143142+0j,+2.01429e+06+976122j
2013-08-28 08:03:00 PST,+143142+0j,+2.02406e+06+979074j
2013-08-28 08:04:00 PST,+143142+0j,+2.04152e+06+985156j
2013-08-28 08:05:00 PST,+143142+0j,+2.05133e+06+988120j
2013-08-28 08:06:00 PST,+143113+0j,+2.05605e+06+988952j
2013-08-28 08:07:00 PST,+143113+0j,+2.05697e+06+989232j
2013-08-28 08:08:00 PST,+143113+0j,+2.05789e+06+989999j
2013-08-28 08:09:00 PST,+143113+0j,+2.05398e+06+988811j
2013-08-28 08:10:00 PST,+143113+0j,+2.04526e+06+985701j
2013-08-28 08:11:00 PST,+143105+0j,+2.04117e+06+984443j
2013-08-28 08:12:00 PST,+143105+0j,+2.05306e+06+988521j
2013-08-28 08:13:00 PST,+143105+0j,+2.06653e+06+992598j
2013-08-28 08:14:00 PST,+143105+0j,+2.0751e+06+994674j
2013-08-28 08:15:00 PST,+143105+0j,+2.0885e+06+998750j
2013-08-28 08:16:00 PST,+143074+0j,+2.10613e+06+1.00446e+06j
2013-08-28 08:17:00 PST,+143074+0j,+2.12018e+06+1.00874e+06j
2013-08-28 08:18:00 PST,+143074+0j,+2.13265e+06+1.01238e+06j
2013-08-28 08:19:00 PST,+143074+0j,+2.14704e+06+1.01678e+06j
2013-08-28 08:20:00 PST,+143074+0j,+2.16343e+06+1.02187e+06j
2013-08-28 08:21:00 PST,+143028+0j,+2.17665e+06+1.02581e+06j
2013-08-28 08:22:00 PST,+143028+0j,+2.1908e+06+1.03046e+06j
2013-08-28 08:23:00 PST,+143028+0j,+2.19943e+06+1.03311e+06j
2013-08-28 08:24:00 PST,+143028+0j,+2.20482e+06+1.03437e+06j
2013-08-28 08:25:00 PST,+143028+0j,+2.21343e+06+1.03702e+06j
2013-08-28 08:26:00 PST,+142993+0j,+2.22441e+06+1.04064e+06j
2013-08-28 08:27:00 PST,+142993+0j,+2.22506e+06+1.04084e+06j
2013-08-28 08:28:00 PST,+142993+0j,+2.21967e+06+1.03905e+06j
2013-08-28 08:29:00 PST,+142993+0j,+2.21482e+06+1.03756e+06j
2013-08-28 08:30:00 PST,+142993+0j,+2.2105e+06+1.03638e+06j
2013-08-28 08:31:00 PST,+142924+0j,+2.20384e+06+1.03416e+06j
2013-08-28 08:32:00 PST,+142924+0j,+2.20573e+06+1.03435e+06j
2013-08-28 08:33:00 PST,+142924+0j,+2.22021e+06+1.03902e+06j
2013-08-28 08:34:00 PST,+142924+0j,+2.23526e+06+1.044e+06j
2013-08-28 08:35:00 PST,+142924+0j,+2.24424e+06+1.04653e+06j
2013-08-28 08:36:00 PST,+142909+0j,+2.25225e+06+1.04858e+06j
2013-08-28 08:37:00 PST,+142909+0j,+2.25792e+06+1.05056e+06j
2013-08-28 08:38:00 PST,+142909+0j,+2.25999e+06+1.05182e+06j
2013-08-28 08:39:00 PST,+142909+0j,+2.25321e+06+1.0495e+06j
2013-08-28 08:40:00 PST,+142909+0j,+2.24323e+06+1.0458e+06j
2013-08-28 08:41:00 PST,+142895+0j,+2.24167e+06+1.04552e+06j
2013-08-28 08:42:00 PST,+142895+0j,+2.24736e+06+1.04789e+06j
2013-08-28 08:43:00 PST,+142895+0j,+2.24729e+06+1.04764e+06j
2013-08-28 08:44:00 PST,+142895+0j,+2.24399e+06+1.046e+06j
2013-08-28 08:45:00 PST,+142895+0j,+2.24948e+06+1.04792e+06j
2013-08-28 08:46:00 PST,+142805+0j,+2.25582e+06+1.05025e+06j
2013-08-28 08:47:00 PST,+142805+0j,+2.26751e+06+1.05361e+06j
2013-08-28 08:48:00 PST,+142805+0j,+2.28939e+06+1.0601e+06j
2013-08-28 08:49:00 PST,+142805+0j,+2.31686e+06+1.06882e+06j
2013-08-28 08:50:00 PST,+142805+0j,+2.34425e+06+1.07756e+06j
2013-08-28 08:51:00 PST,+142763+0j,+2.36468e+06+1.08355e+06j
2013-08-28 08:52:00 PST,+142763+0j,+2.3649e+06+1.08338e+06j
2013-08-28 08:53:00 PST,+142763+0j,+2.35546e+06+1.08107e+06j
2013-08-28 08:54:00 PST,+142763+0j,+2.3417e+06+1.07704e+06j
2013-08-28 08:55:00 PST,+142763+0j,+2.31871e+06+1.06929e+06j
2013-08-28 08:56:00 PST,+142748+0j,+2.299e+06+1.06292e+06j
2013-08-28 08:57:00 PST,+142748+0j,+2.30789e+06+1.0659e+06j
2013-08-28 08:58:00 PST,+142748+0j,+2.33849e+06+1.07562e+06j
2013-08-28 08:59:00 PST,+142748+0j,+2.36333e+06+1.08309e+06j
2013-08-28 09:00:00 PST,+142748+0j,+2.3918e+06+1.0921e+06j
2013-08-28 09:01:00 PST,+142643+0j,+2.41957e+06+1.10073e+06j
2013-08-28 09:02:00 PST,+142643+0j,+2.42954e+06+1.1037e+06j
2013-08-28 09:03:00 PST,+142643+0j,+2.42292e+06+1.10162e+06j
2013-08-28 09:04:00 PST,+142643+0j,+2.41703e+06+1.09994e+06j
2013-08-28 09:05:00 PST,+142643+0j,+2.4104e+06+1.09785e+06j
2013-08-28 09:06:00 PST,+142607+0j,+2.40199e+06+1.09499e+06j
2013-08-28 09:07:00 PST,+142607+0j,+2.3953e+06+1.0929e+06j
2013-08-28 09:08:00 PST,+142607+0j,+2.38926e+06+1.09118e+06j
2013-08-28 09:09:00 PST,+142607+0j,+2.3825e+06+1.08905e+06j
2013-08-28 09:10:00 PST,+142607+0j,+2.37499e+06+1.08658e+06j
2013-08-28 09:11:00 PST,+142629+0j,+2.36885e+06+1.08471e+06j
2013-08-28 09:12:00 PST,+142629+0j,+2.37359e+06+1.08635e+06j
2013-08-28 09:13:00 PST,+142629+0j,+2.38993e+06+1.09147e+06j
2013-08-28 09:14:00 PST,+142629+0j,+2.40554e+06+1.09616e+06j
2013-08-28 09:15:00 PST,+142629+0j,+2.42185e+06+1.1013e+06j
2013-08-28 09:16:00 PST,+142539+0j,+2.43631e+06+1.1057e+06j
2013-08-28 09:17:00 PST,+142539+0j,+2.44647e+06+1.10891e+06j
2013-08-28 09:18:00 PST,+142539+0j,+2.45163e+06+1.11058e+06j
2013-08-28 09:19:00 PST,+142539+0j,+2.45439e+06+1.11146e+06j
2013-08-28 09:20:00 PST,+142539+0j,+2.45478e+06+1.1115e+06j
2013-08-28 09:21:00 PST,+142503+0j,+2.45647e+06+1.11195e+06j
2013-08-28 09:22:00 PST,+142503+0j,+2.45787e+06+1.11245e+06j
2013-08-28 09:23:00 PST,+142503+0j,+2.45206e+06+1.11061e+06j
2013-08-28 09:24:00 PST,+142503+0j,+2.44386e+06+1.10798e+06j
2013-08-28 09:25:00 PST,+142503+0j,+2.43805e+06+1.10614e+06j
2013-08-28 09:26:00 PST,+142509+0j,+2.43479e+06+1.10523e+06j
2013-08-28 09:27:00 PST,+142509+0j,+2.44778e+06+1.10933e+06j
2013-08-28 09:28:00 PST,+142509+0j,+2.48379e+06+1.12053e+06j
2013-08-28 09:29:00 PST,+142509+0j,+2.52211e+06+1.13261e+06j
2013-08-28 09:30:00 PST,+142509+0j,+2.56685e+06+1.14725e+06j
2013-08-28 09:31:00 PST,+142252+0j,+2.5971e+06+1.15623e+06j
2013-08-28 09:32:00 PST,+142252+0j,+2.60762e+06+1.15958e+06j
2013-08-28 09:33:00 PST,+142252+0j,+2.58517e+06+1.15309e+06j
2013-08-28 09:34:00 PST,+142252+0j,+2.55477e+06+1.14342e+06j
2013-08-28 09:35:00 PST,+142252+0j,+2.51413e+06+1.12968e+06j
2013-08-28 09:36:00 PST,+142229+0j,+2.48311e+06+1.11985e+06j
2013-08-28 09:37:00 PST,+142229+0j,+2.46931e+06+1.11614e+06j
2013-08-28 09:38:00 PST,+142229+0j,+2.46317e+06+1.11418e+06j
2013-08-28 09:39:00 PST,+142229+0j,+2.45012e+06+1.10946e+06j
2013-08-28 09:40:00 PST,+142229+0j,+2.44399e+06+1.10753e+06j
2013-08-28 09:41:00 PST,+142289+0j,+2.44645e+06+1.10911e+06j
2013-08-28 09:42:00 PST,+142289+0j,+2.45637e+06+1.11224e+06j
2013-08-28 09:43:00 PST,+142289+0j,+2.48516e+06+1.12063e+06j
2013-08-28 09:44:00 PST,+142289+0j,+2.52075e+06+1.13187e+06j
2013-08-28 09:45:00 PST,+142289+0j,+2.56357e+06+1.14607e+06j
2013-08-28 09:46:00 PST,+142100+0j,+2.59328e+06+1.15505e+06j
2013-08-28 09:47:00 PST,+142100+0j,+2.60968e+06+1.15986e+06j
2013-08-28 09:48:00 PST,+142100+0j,+2.60765e+06+1.15946e+06j
2013-08-28 09:49:00 PST,+142100+0j,+2.60643e+06+1.15949e+06j
2013-08-28 09:50:00 PST,+142100+0j,+2.59796e+06+1.15655e+06j
2013-08-28 09:51:00 PST,+142046+0j,+2.58699e+06+1.15251e+06j
2013-08-28 09:52:00 PST,+142046+0j,+2.59398e+06+1.15498e+06j
2013-08-28 09:53:00 PST,+142046+0j,+2.61823e+06+1.16312e+06j
2013-08-28 09:54:00 PST,+142046+0j,+2.63519e+06+1.1683e+06j
2013-08-28 09:55:00 PST,+142046+0j,+2.65884e+06+1.17611e+06j
2013-08-28 09:56:00 PST,+142027+0j,+2.68172e+06+1.18363e+06j
2013-08-28 09:57:00 PST,+142027+0j,+2.6834e+06+1.18393e+06j
2013-08-28 09:58:00 PST,+142027+0j,+2.65638e+06+1.17504e+06j
2013-08-28 09:59:00 PST,+142027+0j,+2.63612e+06+1.1688e+06j
2013-08-28 10:00:00 PST,+142027+0j,+2.61558e+06+1.16246e+06j
2013-08-28 10:01:00 PST,+141856+0j,+2.58305e+06+1.15144e+06j
2013-08-28 10:02:00 PST,+141856+0j,+2.56921e+06+1.14681e+06j
2013-08-28 10:03:00 PST,+141856+0j,+2.58874e+06+1.15326e+06j
2013-08-28 10:04:00 PST,+141856+0j,+2.60813e+06+1.15967e+06j
2013-08-28 10:05:00 PST,+141856+0j,+2.6209e+06+1.16351e+06j
2013-08-28 10:06:00 PST,+141869+0j,+2.63423e+06+1.16758e+06j
2013-08-28 10:07:00 PST,+141869+0j,+2.64952e+06+1.17314e+06j
2013-08-28 10:08:00 PST,+141869+0j,+2.64202e+06+1.17096e+06j
2013-08-28 10:09:00 PST,+141869+0j,+2.62372e+06+1.16444e+06j
2013-08-28 10:10:00 PST,+141869+0j,+2.60973e+06+1.15975e+06j
2013-08-28 10:11:00 PST,+141852+0j,+2.60182e+06+1.15743e+06j
2013-08-28 10:12:00 PST,+141852+0j,+2.60848e+06+1.15978e+06j
2013-08-28 10:13:00 PST,+141852+0j,+2.64168e+06+1.17015e+06j
2013-08-28 10:14:00 PST,+141852+0j,+2.67489e+06+1.18057e+06j
2013-08-28 10:15:00 PST,+141852+0j,+2.71916e+06+1.1955e+06j
2013-08-28 10:16:00 PST,+141505+0j,+2.74744e+06+1.20406e+06j
2013-08-28 10:17:00 PST,+141505+0j,+2.76934e+06+1.21141e+06j
2013-08-28 10:18:00 PST,+141505+0j,+2.74453e+06+1.20359e+06j
2013-08-28 10:19:00 PST,+141505+0j,+2.71195e+06+1.19281e+06j
2013-08-28 10:20:00 PST,+141505+0j,+2.67963e+06+1.18218e+06j
2013-08-28 10:21:00 PST,+141480+0j,+2.64983e+06+1.17254e+06j
2013-08-28 10:22:00 PST,+141480+0j,+2.6379e+06+1.16852e+06j
2013-08-28 10:23:00 PST,+141480+0j,+2.6747e+06+1.18034e+06j
2013-08-28 10:24:00 PST,+141480+0j,+2.71231e+06+1.19265e+06j
2013-08-28 10:25:00 PST,+141480+0j,+2.74902e+06+1.20452e+06j
2013-08-28 10:26:00 PST,+141476+0j,+2.78903e+06+1.21771e+06j
2013-08-28 10:27:00 PST,+141476+0j,+2.80868e+06+1.22434e+06j
2013-08-28 10:28:00 PST,+141476+0j,+2.76127e+06+1.20872e+06j
2013-08-28 10:29:00 PST,+141476+0j,+2.71373e+06+1.1931e+06j
2013-08-28 10:30:00 PST,+141476+0j,+2.67308e+06+1.18024e+06j
2013-08-28 10:31:00 PST,+141285+0j,+2.62286e+06+1.16367e+06j
2013-08-28 10:32:00 PST,+141285+0j,+2.62638e+06+1.16671e+06j
2013-08-28 10:33:00 PST,+141285+0j,+2.67138e+06+1.18083e+06j
2013-08-28 10:34:00 PST,+141285+0j,+2.71205e+06+1.19324e+06j
2013-08-28 10:35:00 PST,+141285+0j,+2.76009e+06+1.20875e+06j
2013-08-28 10:36:00 PST,+141279+0j,+2.81512e+06+1.22705e+06j
2013-08-28 10:37:00 PST,+141279+0j,+2.85482e+06+1.23996e+06j
2013-08-28 10:38:00 PST,+141279+0j,+2.86374e+06+1.24287e+06j
2013-08-28 10:39:00 PST,+141279+0j,+2.87551e+06+1.24676e+06j
2013-08-28 10:40:00 PST,+141279+0j,+2.89023e+06+1.25154e+06j
2013-08-28 10:41:00 PST,+141175+0j,+2.89827e+06+1.25395e+06j
2013-08-28 10:42:00 PST,+141175+0j,+2.90061e+06+1.25472e+06j
2013-08-28 10:43:00 PST,+141175+0j,+2.8824e+06+1.24876e+06j
2013-08-28 10:44:00 PST,+141175+0j,+2.86706e+06+1.24375e+06j
2013-08-28 10:45:00 PST,+141175+0j,+2.8488e+06+1.23779e+06j
2013-08-28 10:46:00 PST,+140825+0j,+2.81549e+06+1.22616e+06j
2013-08-28 10:47:00 PST,+140825+0j,+2.80178e+06+1.22167e+06j
2013-08-28 10:48:00 PST,+140825+0j,+2.81292e+06+1.2258e+06j
2013-08-28 10:49:00 PST,+140825+0j,+2.81683e+06+1.22708e+06j
2013-08-28 10:50:00 PST,+140825+0j,+2.82074e+06+1.22835e+06j
2013-08-28 10:51:00 PST,+140852+0j,+2.82564e+06+1.22999e+06j
2013-08-28 10:52:00 PST,+140852+0j,+2.83116e+06+1.23181e+06j
2013-08-28 10:53:00 PST,+140852+0j,+2.84376e+06+1.23595e+06j
2013-08-28 10:54:00 PST,+140852+0j,+2.85636e+06+1.24006e+06j
2013-08-28 10:55:00 PST,+140852+0j,+2.86896e+06+1.24418e+06j
2013-08-28 10:56:00 PST,+140829+0j,+2.88068e+06+1.24799e+06j
2013-08-28 10:57:00 PST,+140829+0j,+2.89467e+06+1.25276e+06j
2013-08-28 10:58:00 PST,+140829+0j,+2.89292e+06+1.25217e+06j
2013-08-28 10:59:00 PST,+140829+0j,+2.88729e+06+1.25009e+06j
2013-08-28 11:00:00 PST,+140829+0j,+2.88555e+06+1.24951e+06j
2013-08-28 11:01:00 PST,+140693+0j,+2.8828e+06+1.24858e+06j
2013-08-28 11:02:00 PST,+140693+0j,+2.8817e+06+1.24822e+06j
2013-08-28 11:03:00 PST,+140693+0j,+2.88839e+06+1.25084e+06j
2013-08-28 11:04:00 PST,+140693+0j,+2.89071e+06+1.25161e+06j
2013-08-28 11:05:00 PST,+140693+0j,+2.88867e+06+1.25051e+06j
2013-08-28 11:06:00 PST,+140678+0j,+2.89043e+06+1.25107e+06j
2013-08-28 11:07:00 PST,+140678+0j,+2.89538e+06+1.2531e+06j
2013-08-28 11:08:00 PST,+140678+0j,+2.88561e+06+1.24986e+06j
2013-08-28 11:09:00 PST,+140678+0j,+2.87146e+06+1.24483e+06j
2013-08-28 11:10:00 PST,+140678+0j,+2.8617e+06+1.2416e+06j
2013-08-28 11:11:00 PST,+140686+0j,+2.85651e+06+1.24038e+06j
2013-08-28 11:12:00 PST,+140686+0j,+2.85169e+06+1.23879e+06j
2013-08-28 11:13:00 PST,+140686+0j,+2.87509e+06+1.24604e+06j
2013-08-28 11:14:00 PST,+140686+0j,+2.90277e+06+1.25511e+06j
2013-08-28 11:15:00 PST,+140686+0j,+2.93487e+06+1.2661e+06j
2013-08-28 11:16:00 PST,+140432+0j,+2.95317e+06+1.27162e+06j
2013-08-28 11:17:00 PST,+140432+0j,+3.01365e+06+1.2934e+06j
2013-08-28 11:18:00 PST,+140432+0j,+3.03933e+06+1.30191e+06j
2013-08-28 11:19:00 PST,+140432+0j,+3.05204e+06+1.30519e+06j
2013-08-28 11:20:00 PST,+140432+0j,+3.07752e+06+1.31369e+06j
2013-08-28 11:21:00 PST,+140334+0j,+3.10315e+06+1.32225e+06j
2013-08-28 11:22:00 PST,+140334+0j,+3.12399e+06+1.32922e+06j
2013-08-28 11:23:00 PST,+140334+0j,+3.11057e+06+1.32527e+06j
2013-08-28 11:24:00 PST,+140334+0j,+3.09186e+06+1.31902e+06j
2013-08-28 11:25:00 PST,+140334+0j,+3.06794e+06+1.31053e+06j
2013-08-28 11:26:00 PST,+140297+0j,+3.04781e+06+1.30376e+06j
2013-08-28 11:27:00 PST,+140297+0j,+3.02768e+06+1.29688e+06j
2013-08-28 11:28:00 PST,+140297+0j,+3.03591e+06+1.29964e+06j
2013-08-28 11:29:00 PST,+140297+0j,+3.04804e+06+1.30384e+06j
2013-08-28 11:30:00 PST,+140297+0j,+3.05628e+06+1.30661e+06j
2013-08-28 11:31:00 PST,+139946+0j,+3.0472e+06+1.30267e+06j
2013-08-28 11:32:00 PST,+139946+0j,+3.05824e+06+1.30663e+06j
2013-08-28 11:33:00 PST,+139946+0j,+3.05838e+06+1.30736e+06j
2013-08-28 11:34:00 PST,+139946+0j,+3.04559e+06+1.30284e+06j
2013-08-28 11:35:00 PST,+139946+0j,+3.03594e+06+1.29936e+06j
2013-08-28 11:36:00 PST,+139945+0j,+3.03133e+06+1.29808e+06j
2013-08-28 11:37:00 PST,+139945+0j,+3.02381e+06+1.29584e+06j
2013-08-28 11:38:00 PST,+139945+0j,+3.01395e+06+1.29232e+06j
2013-08-28 11:39:00 PST,+139945+0j,+3.00719e+06+1.28982e+06j
2013-08-28 11:40:00 PST,+139945+0j,+3.00545e+06+1.2895e+06j
2013-08-28 11:41:00 PST,+139963+0j,+3.00131e+06+1.28841e+06j
2013-08-28 11:42:00 PST,+139963+0j,+2.99344e+06+1.28556e+06j
2013-08-28 11:43:00 PST,+139963+0j,+3.02306e+06+1.29489e+06j
2013-08-28 11:44:00 PST,+139963+0j,+3.06155e+06+1.30795e+06j
2013-08-28 11:45:00 PST,+139963+0j,+3.10484e+06+1.32309e+06j
2013-08-28 11:46:00 PST,+139760+0j,+3.12698e+06+1.32986e+06j
2013-08-28 11:47:00 PST,+139760+0j,+3.15598e+06+1.33942e+06j
2013-08-28 11:48:00 PST,+139760+0j,+3.16208e+06+1.34173e+06j
2013-08-28 11:49:00 PST,+139760+0j,+3.17222e+06+1.34585e+06j
2013-08-28 11:50:00 PST,+139760+0j,+3.1732e+06+1.34616e+06j
2013-08-28 11:51:00 PST,+139678+0j,+3.16174e+06+1.34144e+06j
2013-08-28 11:52:00 PST,+139678+0j,+3.16341e+06+1.34202e+06j
2013-08-28 11:53:00 PST,+139678+0j,+3.18219e+06+1.3493e+06j
2013-08-28 11:54:00 PST,+139678+0j,+3.18749e+06+1.35108e+06j
2013-08-28 11:55:00 PST,+139678+0j,+3.17922e+06+1.3473e+06j
2013-08-28 11:56:00 PST,+139667+0j,+3.18398e+06+1.34896e+06j
2013-08-28 11:57:00 PST,+139667+0j,+3.20275e+06+1.35623e+06j
2013-08-28 11:58:00 PST,+139667+0j,+3.18857e+06+1.35141e+06j
2013-08-28 11:59:00 PST,+139667+0j,+3.16088e+06+1.34112e+06j
2013-08-28 12:00:00 PST,+139667+0j,+3.14673e+06+1.33639e+06j
2013-08-28 12:01:00 PST,+139337+0j,+3.13282e+06+1.33207e+06j
2013-08-28 12:02:00 PST,+139337+0j,+3.15316e+06+1.34042e+06j
2013-08-28 12:03:00 PST,+139337+0j,+3.16684e+06+1.34425e+06j
2013-08-28 12:04:00 PST,+139337+0j,+3.18601e+06+1.35053e+06j
2013-08-28 12:05:00 PST,+139337+0j,+3.19967e+06+1.35436e+06j
2013-08-28 12:06:00 PST,+139315+0j,+3.22186e+06+1.36183e+06j
2013-08-28 12:07:00 PST,+139315+0j,+3.25463e+06+1.3737e+06j
2013-08-28 12:08:00 PST,+139315+0j,+3.23344e+06+1.36651e+06j
2013-08-28 12:09:00 PST,+139315+0j,+3.20688e+06+1.35728e+06j
2013-08-28 12:10:00 PST,+139315+0j,+3.17959e+06+1.34759e+06j
2013-08-28 12:11:00 PST,+139305+0j,+3.16133e+06+1.34171e+06j
2013-08-28 12:12:00 PST,+139305+0j,+3.14418e+06+1.33645e+06j
2013-08-28 12:13:00 PST,+139305+0j,+3.18857e+06+1.35108e+06j
2013-08-28 12:14:00 PST,+139305+0j,+3.23445e+06+1.36608e+06j
2013-08-28 12:15:00 PST,+139305+0j,+3.28986e+06+1.3851e+06j
2013-08-28 12:16:00 PST,+139230+0j,+3.34297e+06+1.40359e+06j
2013-08-28 12:17:00 PST,+139230+0j,+3.39822e+06+1.42268e+06j
2013-08-28 12:18:00 PST,+139230+0j,+3.37793e+06+1.41625e+06j
2013-08-28 12:19:00 PST,+139230+0j,+3.34382e+06+1.40441e+06j
2013-08-28 12:20:00 PST,+139230+0j,+3.30867e+06+1.39188e+06j
2013-08-28 12:21:00 PST,+139160+0j,+3.28021e+06+1.3823e+06j
2013-08-28 12:22:00 PST,+139160+0j,+3.25566e+06+1.37446e+06j
2013-08-28 12:23:00 PST,+139160+0j,+3.27505e+06+1.38085e+06j
2013-08-28 12:24:00 PST,+139160+0j,+3.29681e+06+1.38775e+06j
2013-08-28 12:25:00 PST,+139160+0j,+3.32815e+06+1.39861e+06j
2013-08-28 12:26:00 PST,+139191+0j,+3.36199e+06+1.41073e+06j
2013-08-28 12:27:00 PST,+139191+0j,+3.38467e+06+1.41832e+06j
2013-08-28 12:28:00 PST,+139191+0j,+3.38272e+06+1.41714e+06j
2013-08-28 12:29:00 PST,+139191+0j,+3.3934e+06+1.42124e+06j
2013-08-28 12:30:00 PST,+139191+0j,+3.40054e+06+1.4242e+06j
2013-08-28 12:31:00 PST,+138841+0j,+3.37785e+06+1.41544e+06j
2013-08-28 12:32:00 PST,+138841+0j,+3.37943e+06+1.41605e+06j
2013-08-28 12:33:00 PST,+138841+0j,+3.38486e+06+1.41834e+06j
2013-08-28 12:34:00 PST,+138841+0j,+3.38073e+06+1.41689e+06j
2013-08-28 12:35:00 PST,+138841+0j,+3.36757e+06+1.41195e+06j
2013-08-28 12:36:00 PST,+138848+0j,+3.36376e+06+1.41064e+06j
2013-08-28 12:37:00 PST,+138848+0j,+3.3686e+06+1.41277e+06j
2013-08-28 12:38:00 PST,+138848+0j,+3.37123e+06+1.41367e+06j
2013-08-28 12:39:00 PST,+138848+0j,+3.36564e+06+1.4113e+06j
2013-08-28 12:40:00 PST,+138848+0j,+3.36904e+06+1.4125e+06j
2013-08-28 12:41:00 PST,+138859+0j,+3.38196e+06+1.41737e+06j
2013-08-28 12:42:00 PST,+138859+0j,+3.38537e+06+1.41854e+06j
2013-08-28 12:43:00 PST,+138859+0j,+3.38437e+06+1.41774e+06j
2013-08-28 12:44:00 PST,+138859+0j,+3.393e+06+1.42077e+06j
2013-08-28 12:45:00 PST,+138859+0j,+3.41079e+06+1.42728e+06j
2013-08-28 12:46:00 PST,+138642+0j,+3.40993e+06+1.42665e+06j
2013-08-28 12:47:00 PST,+138642+0j,+3.45657e+06+1.44392e+06j
2013-08-28 12:48:00 PST,+138642+0j,+3.46151e+06+1.44509e+06j
2013-08-28 12:49:00 PST,+138642+0j,+3.46301e+06+1.44516e+06j
2013-08-28 12:50:00 PST,+138642+0j,+3.47947e+06+1.45141e+06j
2013-08-28 12:51:00 PST,+138594+0j,+3.48812e+06+1.45433e+06j
2013-08-28 12:52:00 PST,+138594+0j,+3.4932e+06+1.45555e+06j
2013-08-28 12:53:00 PST,+138594+0j,+3.50612e+06+1.46001e+06j
2013-08-28 12:54:00 PST,+138594+0j,+3.52516e+06+1.46716e+06j
2013-08-28 12:55:00 PST,+138594+0j,+3.54338e+06+1.47376e+06j
2013-08-28 12:56:00 PST,+138560+0j,+3.54933e+06+1.47522e+06j
2013-08-28 12:57:00 PST,+138560+0j,+3.55764e+06+1.47785e+06j
2013-08-28 12:58:00 PST,+138560+0j,+3.55776e+06+1.47861e+06j
2013-08-28 12:59:00 PST,+138560+0j,+3.54778e+06+1.4754e+06j
2013-08-28 13:00:00 PST,+138560+0j,+3.52248e+06+1.4659e+06j
2013-08-28 13:01:00 PST,+138393+0j,+3.49516e+06+1.45594e+06j
2013-08-28 13:02:00 PST,+138393+0j,+3.49054e+06+1.45508e+06j
2013-08-28 13:03:00 PST,+138393+0j,+3.509e+06+1.46173e+06j
2013-08-28 13:04:00 PST,+138393+0j,+3.51827e+06+1.46423e+06j
2013-08-28 13:05:00 PST,+138393+0j,+3.53289e+06+1.46905e+06j
2013-08-28 13:06:00 PST,+138402+0j,+3.56329e+06+1.48035e+06j
2013-08-28 13:07:00 PST,+138402+0j,+3.58782e+06+1.48917e+06j
2013-08-28 13:08:00 PST,+138402+0j,+3.58639e+06+1.4885e+06j
2013-08-28 13:09:00 PST,+138402+0j,+3.58088e+06+1.48631e+06j
2013-08-28 13:10:00 PST,+138402+0j,+3.58505e+06+1.48794e+06j
2013-08-28 13:11:00 PST,+138351+0j,+3.58713e+06+1.48887e+06j
2013-08-28 13:12:00 PST,+138351+0j,+3.58193e+06+1.48688e+06j
2013-08-28 13:13:00 PST,+138351+0j,+3.55474e+06+1.47715e+06j
2013-08-28 13:14:00 PST,+138351+0j,+3.53161e+06+1.46929e+06j
2013-08-28 13:15:00 PST,+138351+0j,+3.50867e+06+1.46156e+06j
2013-08-28 13:16:00 PST,+138101+0j,+3.46509e+06+1.44596e+06j
2013-08-28 13:17:00 PST,+138101+0j,+3.43255e+06+1.43449e+06j
2013-08-28 13:18:00 PST,+138101+0j,+3.45777e+06+1.44337e+06j
2013-08-28 13:19:00 PST,+138101+0j,+3.49672e+06+1.4571e+06j
2013-08-28 13:20:00 PST,+138101+0j,+3.52623e+06+1.46717e+06j
2013-08-28 13:21:00 PST,+138114+0j,+3.5608e+06+1.47923e+06j
2013-08-28 13:22:00 PST,+138114+0j,+3.60537e+06+1.49554e+06j
2013-08-28 13:23:00 PST,+138114+0j,+3.60746e+06+1.49629e+06j
2013-08-28 13:24:00 PST,+138114+0j,+3.58941e+06+1.48924e+06j
2013-08-28 13:25:00 PST,+138114+0j,+3.582e+06+1.4866e+06j
2013-08-28 13:26:00 PST,+138047+0j,+3.58196e+06+1.48727e+06j
2013-08-28 13:27:00 PST,+138047+0j,+3.57452e+06+1.48463e+06j
2013-08-28 13:28:00 PST,+138047+0j,+3.53642e+06+1.47067e+06j
2013-08-28 13:29:00 PST,+138047+0j,+3.5023e+06+1.45882e+06j
2013-08-28 13:30:00 PST,+138047+0j,+3.47832e+06+1.4512e+06j
2013-08-28 13:31:00 PST,+137914+0j,+3.43809e+06+1.43711e+06j
2013-08-28 13:32:00 PST,+137914+0j,+3.43575e+06+1.43694e+06j
2013-08-28 13:33:00 PST,+137914+0j,+3.44184e+06+1.43907e+06j
2013-08-28 13:34:00 PST,+137914+0j,+3.44722e+06+1.43988e+06j
2013-08-28 13:35:00 PST,+137914+0j,+3.46735e+06+1.44686e+06j
2013-08-28 13:36:00 PST,+137957+0j,+3.48461e+06+1.45261e+06j
2013-08-28 13:37:00 PST,+137957+0j,+3.5047e+06+1.45956e+06j
2013-08-28 13:38:00 PST,+137957+0j,+3.53433e+06+1.46991e+06j
2013-08-28 13:39:00 PST,+137957+0j,+3.57293e+06+1.48388e+06j
2013-08-28 13:40:00 PST,+137957+0j,+3.6104e+06+1.49711e+06j
2013-08-28 13:41:00 PST,+137863+0j,+3.63271e+06+1.50423e+06j
2013-08-28 13:42:00 PST,+137863+0j,+3.66532e+06+1.51564e+06j
2013-08-28 13:43:00 PST,+137863+0j,+3.67702e+06+1.5206e+06j
2013-08-28 13:44:00 PST,+137863+0j,+3.66471e+06+1.51628e+06j
2013-08-28 13:45:00 PST,+137863+0j,+3.64132e+06+1.50724e+06j
