# file...... output/1a_IEEE_123_feeder_0_swing_node.csv
2013-08-28 13:46:00 PST,+137668+0j,+3.61986e+06+1.4995e+06j
2013-08-28 13:47:00 PST,+137668+0j,+3.61855e+06+1.49989e+06j
2013-08-28 13:48:00 PST,+137668+0j,+3.61728e+06+1.49961e+06j
2013-08-28 13:49:00 PST,+137668+0j,+3.60896e+06+1.49642e+06j
2013-08-28 13:50:00 PST,+137668+0j,+3.60095e+06+1.49347e+06j
2013-08-28 13:51:00 PST,+137703+0j,+3.60429e+06+1.49494e+06j
2013-08-28 13:52:00 PST,+137703+0j,+3.6057e+06+1.4956e+06j
2013-08-28 13:53:00 PST,+137703+0j,+3.57164e+06+1.48286e+06j
2013-08-28 13:54:00 PST,+137703+0j,+3.53469e+06+1.46988e+06j
2013-08-28 13:55:00 PST,+137703+0j,+3.51299e+06+1.46316e+06j
2013-08-28 13:56:00 PST,+137740+0j,+3.48674e+06+1.45431e+06j
2013-08-28 13:57:00 PST,+137740+0j,+3.44381e+06+1.43866e+06j
2013-08-28 13:58:00 PST,+137740+0j,+3.46236e+06+1.44489e+06j
2013-08-28 13:59:00 PST,+137740+0j,+3.51809e+06+1.46472e+06j
2013-08-28 14:00:00 PST,+137740+0j,+3.56805e+06+1.48207e+06j
2013-08-28 14:01:00 PST,+137503+0j,+3.60589e+06+1.49472e+06j
2013-08-28 14:02:00 PST,+137503+0j,+3.66028e+06+1.51392e+06j
2013-08-28 14:03:00 PST,+137503+0j,+3.66202e+06+1.51485e+06j
2013-08-28 14:04:00 PST,+137503+0j,+3.63282e+06+1.50445e+06j
2013-08-28 14:05:00 PST,+137503+0j,+3.61936e+06+1.50056e+06j
2013-08-28 14:06:00 PST,+137430+0j,+3.59613e+06+1.49251e+06j
2013-08-28 14:07:00 PST,+137430+0j,+3.5608e+06+1.47932e+06j
2013-08-28 14:08:00 PST,+137430+0j,+3.56028e+06+1.47901e+06j
2013-08-28 14:09:00 PST,+137430+0j,+3.58517e+06+1.48796e+06j
2013-08-28 14:10:00 PST,+137430+0j,+3.60982e+06+1.49672e+06j
2013-08-28 14:11:00 PST,+137461+0j,+3.62613e+06+1.50222e+06j
2013-08-28 14:12:00 PST,+137461+0j,+3.64723e+06+1.51004e+06j
2013-08-28 14:13:00 PST,+137461+0j,+3.64253e+06+1.50865e+06j
2013-08-28 14:14:00 PST,+137461+0j,+3.61412e+06+1.49827e+06j
2013-08-28 14:15:00 PST,+137461+0j,+3.58688e+06+1.48875e+06j
2013-08-28 14:16:00 PST,+137166+0j,+3.53639e+06+1.47033e+06j
2013-08-28 14:17:00 PST,+137166+0j,+3.50927e+06+1.46096e+06j
2013-08-28 14:18:00 PST,+137166+0j,+3.53448e+06+1.47073e+06j
2013-08-28 14:19:00 PST,+137166+0j,+3.56763e+06+1.48223e+06j
2013-08-28 14:20:00 PST,+137166+0j,+3.59483e+06+1.49119e+06j
2013-08-28 14:21:00 PST,+137189+0j,+3.62992e+06+1.50349e+06j
2013-08-28 14:22:00 PST,+137189+0j,+3.6689e+06+1.51778e+06j
2013-08-28 14:23:00 PST,+137189+0j,+3.68318e+06+1.52309e+06j
2013-08-28 14:24:00 PST,+137189+0j,+3.6706e+06+1.51806e+06j
2013-08-28 14:25:00 PST,+137189+0j,+3.65891e+06+1.51367e+06j
2013-08-28 14:26:00 PST,+137091+0j,+3.65363e+06+1.51231e+06j
2013-08-28 14:27:00 PST,+137091+0j,+3.65217e+06+1.51205e+06j
2013-08-28 14:28:00 PST,+137091+0j,+3.63801e+06+1.50708e+06j
2013-08-28 14:29:00 PST,+137091+0j,+3.6076e+06+1.49557e+06j
2013-08-28 14:30:00 PST,+137091+0j,+3.58819e+06+1.48878e+06j
2013-08-28 14:31:00 PST,+136908+0j,+3.57101e+06+1.48338e+06j
2013-08-28 14:32:00 PST,+136908+0j,+3.59073e+06+1.49124e+06j
2013-08-28 14:33:00 PST,+136908+0j,+3.58136e+06+1.48694e+06j
2013-08-28 14:34:00 PST,+136908+0j,+3.6065e+06+1.49576e+06j
2013-08-28 14:35:00 PST,+136908+0j,+3.6254e+06+1.50171e+06j
2013-08-28 14:36:00 PST,+136872+0j,+3.64872e+06+1.50982e+06j
2013-08-28 14:37:00 PST,+136872+0j,+3.68007e+06+1.52152e+06j
2013-08-28 14:38:00 PST,+136872+0j,+3.68473e+06+1.52319e+06j
2013-08-28 14:39:00 PST,+136872+0j,+3.67316e+06+1.51899e+06j
2013-08-28 14:40:00 PST,+136872+0j,+3.6619e+06+1.51496e+06j
2013-08-28 14:41:00 PST,+136826+0j,+3.64867e+06+1.51044e+06j
2013-08-28 14:42:00 PST,+136826+0j,+3.63741e+06+1.50643e+06j
2013-08-28 14:43:00 PST,+136826+0j,+3.64498e+06+1.50905e+06j
2013-08-28 14:44:00 PST,+136826+0j,+3.66875e+06+1.51738e+06j
2013-08-28 14:45:00 PST,+136826+0j,+3.69281e+06+1.52596e+06j
2013-08-28 14:46:00 PST,+136398+0j,+3.69564e+06+1.52655e+06j
2013-08-28 14:47:00 PST,+136398+0j,+3.72932e+06+1.53885e+06j
2013-08-28 14:48:00 PST,+136398+0j,+3.73755e+06+1.54235e+06j
2013-08-28 14:49:00 PST,+136398+0j,+3.71559e+06+1.53432e+06j
2013-08-28 14:50:00 PST,+136398+0j,+3.69885e+06+1.52841e+06j
2013-08-28 14:51:00 PST,+136356+0j,+3.68518e+06+1.5238e+06j
2013-08-28 14:52:00 PST,+136356+0j,+3.6624e+06+1.51519e+06j
2013-08-28 14:53:00 PST,+136356+0j,+3.65482e+06+1.51225e+06j
2013-08-28 14:54:00 PST,+136356+0j,+3.6716e+06+1.51875e+06j
2013-08-28 14:55:00 PST,+136356+0j,+3.68753e+06+1.52464e+06j
2013-08-28 14:56:00 PST,+136356+0j,+3.69228e+06+1.52573e+06j
2013-08-28 14:57:00 PST,+136356+0j,+3.69787e+06+1.52743e+06j
2013-08-28 14:58:00 PST,+136356+0j,+3.6989e+06+1.52838e+06j
2013-08-28 14:59:00 PST,+136356+0j,+3.68352e+06+1.52322e+06j
2013-08-28 15:00:00 PST,+136356+0j,+3.66296e+06+1.51598e+06j
2013-08-28 15:01:00 PST,+136073+0j,+3.6178e+06+1.49897e+06j
2013-08-28 15:02:00 PST,+136073+0j,+3.63683e+06+1.50654e+06j
2013-08-28 15:03:00 PST,+136073+0j,+3.5899e+06+1.48912e+06j
2013-08-28 15:04:00 PST,+136073+0j,+3.54765e+06+1.47447e+06j
2013-08-28 15:05:00 PST,+136073+0j,+3.52052e+06+1.46607e+06j
2013-08-28 15:06:00 PST,+136161+0j,+3.48198e+06+1.45281e+06j
2013-08-28 15:07:00 PST,+136161+0j,+3.42449e+06+1.43199e+06j
2013-08-28 15:08:00 PST,+136161+0j,+3.41272e+06+1.42791e+06j
2013-08-28 15:09:00 PST,+136161+0j,+3.42988e+06+1.4336e+06j
2013-08-28 15:10:00 PST,+136161+0j,+3.45174e+06+1.44113e+06j
2013-08-28 15:11:00 PST,+136225+0j,+3.48133e+06+1.45169e+06j
2013-08-28 15:12:00 PST,+136225+0j,+3.50895e+06+1.46177e+06j
2013-08-28 15:13:00 PST,+136225+0j,+3.51926e+06+1.46541e+06j
2013-08-28 15:14:00 PST,+136225+0j,+3.5105e+06+1.46177e+06j
2013-08-28 15:15:00 PST,+136225+0j,+3.50746e+06+1.46069e+06j
2013-08-28 15:16:00 PST,+136487+0j,+3.52222e+06+1.46671e+06j
2013-08-28 15:17:00 PST,+136487+0j,+3.51916e+06+1.46564e+06j
2013-08-28 15:18:00 PST,+136487+0j,+3.50365e+06+1.45927e+06j
2013-08-28 15:19:00 PST,+136487+0j,+3.50657e+06+1.46035e+06j
2013-08-28 15:20:00 PST,+136487+0j,+3.51898e+06+1.46506e+06j
2013-08-28 15:21:00 PST,+136478+0j,+3.5215e+06+1.46593e+06j
2013-08-28 15:22:00 PST,+136478+0j,+3.51502e+06+1.46322e+06j
2013-08-28 15:23:00 PST,+136478+0j,+3.53456e+06+1.47e+06j
2013-08-28 15:24:00 PST,+136478+0j,+3.58523e+06+1.48801e+06j
2013-08-28 15:25:00 PST,+136478+0j,+3.62629e+06+1.50231e+06j
2013-08-28 15:26:00 PST,+136414+0j,+3.65942e+06+1.51366e+06j
2013-08-28 15:27:00 PST,+136414+0j,+3.70632e+06+1.53075e+06j
2013-08-28 15:28:00 PST,+136414+0j,+3.69731e+06+1.52774e+06j
2013-08-28 15:29:00 PST,+136414+0j,+3.60214e+06+1.49383e+06j
2013-08-28 15:30:00 PST,+136414+0j,+3.50813e+06+1.46103e+06j
2013-08-28 15:31:00 PST,+136362+0j,+3.41619e+06+1.42931e+06j
2013-08-28 15:32:00 PST,+136362+0j,+3.32601e+06+1.39841e+06j
2013-08-28 15:33:00 PST,+136362+0j,+3.29643e+06+1.38781e+06j
2013-08-28 15:34:00 PST,+136362+0j,+3.36795e+06+1.41223e+06j
2013-08-28 15:35:00 PST,+136362+0j,+3.44462e+06+1.43905e+06j
2013-08-28 15:36:00 PST,+136532+0j,+3.52318e+06+1.4663e+06j
2013-08-28 15:37:00 PST,+136532+0j,+3.59411e+06+1.49089e+06j
2013-08-28 15:38:00 PST,+136532+0j,+3.63116e+06+1.50394e+06j
2013-08-28 15:39:00 PST,+136532+0j,+3.61547e+06+1.49847e+06j
2013-08-28 15:40:00 PST,+136532+0j,+3.59948e+06+1.49279e+06j
2013-08-28 15:41:00 PST,+136358+0j,+3.57556e+06+1.48423e+06j
2013-08-28 15:42:00 PST,+136358+0j,+3.56017e+06+1.47899e+06j
2013-08-28 15:43:00 PST,+136358+0j,+3.55581e+06+1.47804e+06j
2013-08-28 15:44:00 PST,+136358+0j,+3.55925e+06+1.4794e+06j
2013-08-28 15:45:00 PST,+136358+0j,+3.55226e+06+1.47641e+06j
2013-08-28 15:46:00 PST,+136484+0j,+3.55232e+06+1.47644e+06j
2013-08-28 15:47:00 PST,+136484+0j,+3.55114e+06+1.47601e+06j
2013-08-28 15:48:00 PST,+136484+0j,+3.54511e+06+1.47383e+06j
2013-08-28 15:49:00 PST,+136484+0j,+3.5315e+06+1.46912e+06j
2013-08-28 15:50:00 PST,+136484+0j,+3.51817e+06+1.46459e+06j
2013-08-28 15:51:00 PST,+136502+0j,+3.50539e+06+1.4602e+06j
2013-08-28 15:52:00 PST,+136502+0j,+3.49146e+06+1.4553e+06j
2013-08-28 15:53:00 PST,+136502+0j,+3.47878e+06+1.45039e+06j
2013-08-28 15:54:00 PST,+136502+0j,+3.48426e+06+1.45236e+06j
2013-08-28 15:55:00 PST,+136502+0j,+3.49515e+06+1.45666e+06j
2013-08-28 15:56:00 PST,+136546+0j,+3.50205e+06+1.45901e+06j
2013-08-28 15:57:00 PST,+136546+0j,+3.50154e+06+1.45829e+06j
2013-08-28 15:58:00 PST,+136546+0j,+3.51781e+06+1.464e+06j
2013-08-28 15:59:00 PST,+136546+0j,+3.56068e+06+1.4794e+06j
2013-08-28 16:00:00 PST,+136546+0j,+3.59746e+06+1.4921e+06j
2013-08-28 16:01:00 PST,+136309+0j,+3.62314e+06+1.50073e+06j
2013-08-28 16:02:00 PST,+136309+0j,+3.66506e+06+1.51571e+06j
2013-08-28 16:03:00 PST,+136309+0j,+3.67983e+06+1.52147e+06j
2013-08-28 16:04:00 PST,+136309+0j,+3.63484e+06+1.50595e+06j
2013-08-28 16:05:00 PST,+136309+0j,+3.57874e+06+1.48581e+06j
2013-08-28 16:06:00 PST,+136275+0j,+3.52201e+06+1.46581e+06j
2013-08-28 16:07:00 PST,+136275+0j,+3.47741e+06+1.45094e+06j
2013-08-28 16:08:00 PST,+136275+0j,+3.4483e+06+1.44091e+06j
2013-08-28 16:09:00 PST,+136275+0j,+3.45168e+06+1.44105e+06j
2013-08-28 16:10:00 PST,+136275+0j,+3.46984e+06+1.44736e+06j
2013-08-28 16:11:00 PST,+136380+0j,+3.50224e+06+1.45914e+06j
2013-08-28 16:12:00 PST,+136380+0j,+3.5205e+06+1.46542e+06j
2013-08-28 16:13:00 PST,+136380+0j,+3.5355e+06+1.47018e+06j
2013-08-28 16:14:00 PST,+136380+0j,+3.57484e+06+1.48385e+06j
2013-08-28 16:15:00 PST,+136380+0j,+3.62983e+06+1.50407e+06j
2013-08-28 16:16:00 PST,+136217+0j,+3.66139e+06+1.51486e+06j
2013-08-28 16:17:00 PST,+136217+0j,+3.69458e+06+1.52598e+06j
2013-08-28 16:18:00 PST,+136217+0j,+3.70367e+06+1.52944e+06j
2013-08-28 16:19:00 PST,+136217+0j,+3.62357e+06+1.50191e+06j
2013-08-28 16:20:00 PST,+136217+0j,+3.53219e+06+1.46984e+06j
2013-08-28 16:21:00 PST,+136193+0j,+3.43884e+06+1.437e+06j
2013-08-28 16:22:00 PST,+136193+0j,+3.35207e+06+1.40729e+06j
2013-08-28 16:23:00 PST,+136193+0j,+3.30326e+06+1.39039e+06j
2013-08-28 16:24:00 PST,+136193+0j,+3.36552e+06+1.41091e+06j
2013-08-28 16:25:00 PST,+136193+0j,+3.44194e+06+1.43734e+06j
2013-08-28 16:26:00 PST,+136366+0j,+3.53185e+06+1.46933e+06j
2013-08-28 16:27:00 PST,+136366+0j,+3.60361e+06+1.49426e+06j
2013-08-28 16:28:00 PST,+136366+0j,+3.64722e+06+1.50934e+06j
2013-08-28 16:29:00 PST,+136366+0j,+3.63357e+06+1.50516e+06j
2013-08-28 16:30:00 PST,+136366+0j,+3.61863e+06+1.50011e+06j
2013-08-28 16:31:00 PST,+136349+0j,+3.59226e+06+1.49031e+06j
2013-08-28 16:32:00 PST,+136349+0j,+3.57258e+06+1.48346e+06j
2013-08-28 16:33:00 PST,+136349+0j,+3.55839e+06+1.47893e+06j
2013-08-28 16:34:00 PST,+136349+0j,+3.55675e+06+1.47835e+06j
2013-08-28 16:35:00 PST,+136349+0j,+3.55391e+06+1.47697e+06j
2013-08-28 16:36:00 PST,+136421+0j,+3.55561e+06+1.47766e+06j
2013-08-28 16:37:00 PST,+136421+0j,+3.54933e+06+1.4753e+06j
2013-08-28 16:38:00 PST,+136421+0j,+3.53853e+06+1.4713e+06j
2013-08-28 16:39:00 PST,+136421+0j,+3.52286e+06+1.46606e+06j
2013-08-28 16:40:00 PST,+136421+0j,+3.5074e+06+1.46095e+06j
2013-08-28 16:41:00 PST,+136432+0j,+3.483e+06+1.45237e+06j
2013-08-28 16:42:00 PST,+136432+0j,+3.45786e+06+1.44345e+06j
2013-08-28 16:43:00 PST,+136432+0j,+3.44594e+06+1.43953e+06j
2013-08-28 16:44:00 PST,+136432+0j,+3.44335e+06+1.43835e+06j
2013-08-28 16:45:00 PST,+136432+0j,+3.43712e+06+1.43603e+06j
2013-08-28 16:46:00 PST,+136593+0j,+3.44347e+06+1.43873e+06j
2013-08-28 16:47:00 PST,+136593+0j,+3.44618e+06+1.43984e+06j
2013-08-28 16:48:00 PST,+136593+0j,+3.44724e+06+1.43992e+06j
2013-08-28 16:49:00 PST,+136593+0j,+3.45938e+06+1.4439e+06j
2013-08-28 16:50:00 PST,+136593+0j,+3.47683e+06+1.45021e+06j
2013-08-28 16:51:00 PST,+136595+0j,+3.49804e+06+1.4577e+06j
2013-08-28 16:52:00 PST,+136595+0j,+3.5138e+06+1.46285e+06j
2013-08-28 16:53:00 PST,+136595+0j,+3.51518e+06+1.46315e+06j
2013-08-28 16:54:00 PST,+136595+0j,+3.47505e+06+1.4496e+06j
2013-08-28 16:55:00 PST,+136595+0j,+3.43847e+06+1.43721e+06j
2013-08-28 16:56:00 PST,+136585+0j,+3.39604e+06+1.42236e+06j
2013-08-28 16:57:00 PST,+136585+0j,+3.35047e+06+1.40663e+06j
2013-08-28 16:58:00 PST,+136585+0j,+3.31932e+06+1.3963e+06j
2013-08-28 16:59:00 PST,+136585+0j,+3.34195e+06+1.40418e+06j
2013-08-28 17:00:00 PST,+136585+0j,+3.35483e+06+1.40805e+06j
2013-08-28 17:01:00 PST,+137164+0j,+3.39423e+06+1.4222e+06j
2013-08-28 17:02:00 PST,+137164+0j,+3.40639e+06+1.42584e+06j
2013-08-28 17:03:00 PST,+137164+0j,+3.40779e+06+1.42587e+06j
2013-08-28 17:04:00 PST,+137164+0j,+3.38198e+06+1.41761e+06j
2013-08-28 17:05:00 PST,+137164+0j,+3.35953e+06+1.41042e+06j
2013-08-28 17:06:00 PST,+137128+0j,+3.32107e+06+1.39675e+06j
2013-08-28 17:07:00 PST,+137128+0j,+3.28081e+06+1.38271e+06j
2013-08-28 17:08:00 PST,+137128+0j,+3.26547e+06+1.37804e+06j
2013-08-28 17:09:00 PST,+137128+0j,+3.31771e+06+1.39615e+06j
2013-08-28 17:10:00 PST,+137128+0j,+3.35664e+06+1.40885e+06j
2013-08-28 17:11:00 PST,+137169+0j,+3.39352e+06+1.42101e+06j
2013-08-28 17:12:00 PST,+137169+0j,+3.44315e+06+1.43853e+06j
2013-08-28 17:13:00 PST,+137169+0j,+3.48298e+06+1.45264e+06j
2013-08-28 17:14:00 PST,+137169+0j,+3.41627e+06+1.42922e+06j
2013-08-28 17:15:00 PST,+137169+0j,+3.34608e+06+1.40489e+06j
2013-08-28 17:16:00 PST,+136454+0j,+3.25987e+06+1.37499e+06j
2013-08-28 17:17:00 PST,+136454+0j,+3.20753e+06+1.35782e+06j
2013-08-28 17:18:00 PST,+136454+0j,+3.15988e+06+1.3418e+06j
2013-08-28 17:19:00 PST,+136454+0j,+3.22015e+06+1.36222e+06j
2013-08-28 17:20:00 PST,+136454+0j,+3.27625e+06+1.38116e+06j
2013-08-28 17:21:00 PST,+136596+0j,+3.33406e+06+1.40083e+06j
2013-08-28 17:22:00 PST,+136596+0j,+3.39544e+06+1.42232e+06j
2013-08-28 17:23:00 PST,+136596+0j,+3.44368e+06+1.43902e+06j
2013-08-28 17:24:00 PST,+136596+0j,+3.37864e+06+1.41647e+06j
2013-08-28 17:25:00 PST,+136596+0j,+3.31001e+06+1.39292e+06j
2013-08-28 17:26:00 PST,+136496+0j,+3.23691e+06+1.36776e+06j
2013-08-28 17:27:00 PST,+136496+0j,+3.17658e+06+1.34768e+06j
2013-08-28 17:28:00 PST,+136496+0j,+3.1217e+06+1.3293e+06j
2013-08-28 17:29:00 PST,+136496+0j,+3.15575e+06+1.3397e+06j
2013-08-28 17:30:00 PST,+136496+0j,+3.20291e+06+1.35555e+06j
2013-08-28 17:31:00 PST,+137233+0j,+3.29532e+06+1.38893e+06j
2013-08-28 17:32:00 PST,+137233+0j,+3.34306e+06+1.40509e+06j
2013-08-28 17:33:00 PST,+137233+0j,+3.36957e+06+1.41311e+06j
2013-08-28 17:34:00 PST,+137233+0j,+3.3267e+06+1.39862e+06j
2013-08-28 17:35:00 PST,+137233+0j,+3.28936e+06+1.38655e+06j
2013-08-28 17:36:00 PST,+137134+0j,+3.24211e+06+1.37044e+06j
2013-08-28 17:37:00 PST,+137134+0j,+3.19357e+06+1.35358e+06j
2013-08-28 17:38:00 PST,+137134+0j,+3.15233e+06+1.33979e+06j
2013-08-28 17:39:00 PST,+137134+0j,+3.13646e+06+1.33429e+06j
2013-08-28 17:40:00 PST,+137134+0j,+3.12464e+06+1.3303e+06j
2013-08-28 17:41:00 PST,+137271+0j,+3.11725e+06+1.32788e+06j
2013-08-28 17:42:00 PST,+137271+0j,+3.10539e+06+1.32389e+06j
2013-08-28 17:43:00 PST,+137271+0j,+3.09218e+06+1.31958e+06j
2013-08-28 17:44:00 PST,+137271+0j,+3.12136e+06+1.32927e+06j
2013-08-28 17:45:00 PST,+137271+0j,+3.15377e+06+1.34004e+06j
2013-08-28 17:46:00 PST,+138154+0j,+3.21926e+06+1.36362e+06j
2013-08-28 17:47:00 PST,+138154+0j,+3.19965e+06+1.35453e+06j
2013-08-28 17:48:00 PST,+138154+0j,+3.22663e+06+1.36356e+06j
2013-08-28 17:49:00 PST,+138154+0j,+3.20629e+06+1.35773e+06j
2013-08-28 17:50:00 PST,+138154+0j,+3.1721e+06+1.34626e+06j
2013-08-28 17:51:00 PST,+138100+0j,+3.13243e+06+1.33295e+06j
2013-08-28 17:52:00 PST,+138100+0j,+3.09821e+06+1.32158e+06j
2013-08-28 17:53:00 PST,+138100+0j,+3.06776e+06+1.31145e+06j
2013-08-28 17:54:00 PST,+138100+0j,+3.07207e+06+1.31289e+06j
2013-08-28 17:55:00 PST,+138100+0j,+3.07323e+06+1.31328e+06j
2013-08-28 17:56:00 PST,+138207+0j,+3.08175e+06+1.31633e+06j
2013-08-28 17:57:00 PST,+138207+0j,+3.08529e+06+1.31726e+06j
2013-08-28 17:58:00 PST,+138207+0j,+3.08974e+06+1.31875e+06j
2013-08-28 17:59:00 PST,+138207+0j,+3.13985e+06+1.33583e+06j
2013-08-28 18:00:00 PST,+138207+0j,+3.18513e+06+1.35094e+06j
2013-08-28 18:01:00 PST,+138529+0j,+3.23872e+06+1.36904e+06j
2013-08-28 18:02:00 PST,+138529+0j,+3.24853e+06+1.37085e+06j
2013-08-28 18:03:00 PST,+138529+0j,+3.30302e+06+1.39003e+06j
2013-08-28 18:04:00 PST,+138529+0j,+3.25201e+06+1.37298e+06j
2013-08-28 18:05:00 PST,+138529+0j,+3.19633e+06+1.35448e+06j
2013-08-28 18:06:00 PST,+138467+0j,+3.13721e+06+1.33458e+06j
2013-08-28 18:07:00 PST,+138467+0j,+3.07973e+06+1.31519e+06j
2013-08-28 18:08:00 PST,+138467+0j,+3.02291e+06+1.29638e+06j
2013-08-28 18:09:00 PST,+138467+0j,+3.01023e+06+1.29193e+06j
2013-08-28 18:10:00 PST,+138467+0j,+2.99902e+06+1.28803e+06j
2013-08-28 18:11:00 PST,+138623+0j,+2.99756e+06+1.28788e+06j
2013-08-28 18:12:00 PST,+138623+0j,+2.99395e+06+1.28689e+06j
2013-08-28 18:13:00 PST,+138623+0j,+2.97777e+06+1.28084e+06j
2013-08-28 18:14:00 PST,+138623+0j,+2.97701e+06+1.28039e+06j
2013-08-28 18:15:00 PST,+138623+0j,+2.98922e+06+1.28514e+06j
2013-08-28 18:16:00 PST,+139211+0j,+3.01881e+06+1.29631e+06j
2013-08-28 18:17:00 PST,+139211+0j,+3.01344e+06+1.29377e+06j
2013-08-28 18:18:00 PST,+139211+0j,+3.01228e+06+1.2932e+06j
2013-08-28 18:19:00 PST,+139211+0j,+2.99447e+06+1.28736e+06j
2013-08-28 18:20:00 PST,+139211+0j,+2.97548e+06+1.28112e+06j
2013-08-28 18:21:00 PST,+139203+0j,+2.95617e+06+1.27478e+06j
2013-08-28 18:22:00 PST,+139203+0j,+2.93344e+06+1.26712e+06j
2013-08-28 18:23:00 PST,+139203+0j,+2.90981e+06+1.25895e+06j
2013-08-28 18:24:00 PST,+139203+0j,+2.90508e+06+1.25764e+06j
2013-08-28 18:25:00 PST,+139203+0j,+2.90203e+06+1.2571e+06j
2013-08-28 18:26:00 PST,+139273+0j,+2.89328e+06+1.25418e+06j
2013-08-28 18:27:00 PST,+139273+0j,+2.88105e+06+1.24973e+06j
2013-08-28 18:28:00 PST,+139273+0j,+2.87318e+06+1.24717e+06j
2013-08-28 18:29:00 PST,+139273+0j,+2.89367e+06+1.25429e+06j
2013-08-28 18:30:00 PST,+139273+0j,+2.91188e+06+1.26024e+06j
2013-08-28 18:31:00 PST,+139500+0j,+2.93355e+06+1.26734e+06j
2013-08-28 18:32:00 PST,+139500+0j,+2.9197e+06+1.26095e+06j
2013-08-28 18:33:00 PST,+139500+0j,+2.94212e+06+1.26875e+06j
2013-08-28 18:34:00 PST,+139500+0j,+2.94456e+06+1.27e+06j
2013-08-28 18:35:00 PST,+139500+0j,+2.94158e+06+1.26949e+06j
2013-08-28 18:36:00 PST,+139471+0j,+2.93306e+06+1.26665e+06j
2013-08-28 18:37:00 PST,+139471+0j,+2.92074e+06+1.26215e+06j
2013-08-28 18:38:00 PST,+139471+0j,+2.91286e+06+1.25956e+06j
2013-08-28 18:39:00 PST,+139471+0j,+2.86727e+06+1.24516e+06j
2013-08-28 18:40:00 PST,+139471+0j,+2.81199e+06+1.22721e+06j
2013-08-28 18:41:00 PST,+139527+0j,+2.75397e+06+1.20814e+06j
2013-08-28 18:42:00 PST,+139527+0j,+2.6981e+06+1.19019e+06j
2013-08-28 18:43:00 PST,+139527+0j,+2.64231e+06+1.17236e+06j
2013-08-28 18:44:00 PST,+139527+0j,+2.63783e+06+1.17026e+06j
2013-08-28 18:45:00 PST,+139527+0j,+2.64883e+06+1.17381e+06j
2013-08-28 18:46:00 PST,+139991+0j,+2.68263e+06+1.18637e+06j
2013-08-28 18:47:00 PST,+139991+0j,+2.69375e+06+1.18993e+06j
2013-08-28 18:48:00 PST,+139991+0j,+2.69377e+06+1.189e+06j
2013-08-28 18:49:00 PST,+139991+0j,+2.68874e+06+1.18739e+06j
2013-08-28 18:50:00 PST,+139991+0j,+2.68556e+06+1.18683e+06j
2013-08-28 18:51:00 PST,+139961+0j,+2.67699e+06+1.184e+06j
2013-08-28 18:52:00 PST,+139961+0j,+2.66508e+06+1.17977e+06j
2013-08-28 18:53:00 PST,+139961+0j,+2.65753e+06+1.17735e+06j
2013-08-28 18:54:00 PST,+139961+0j,+2.64622e+06+1.17378e+06j
2013-08-28 18:55:00 PST,+139961+0j,+2.63404e+06+1.16987e+06j
2013-08-28 18:56:00 PST,+139999+0j,+2.62289e+06+1.16645e+06j
2013-08-28 18:57:00 PST,+139999+0j,+2.6107e+06+1.16254e+06j
2013-08-28 18:58:00 PST,+139999+0j,+2.59866e+06+1.15876e+06j
2013-08-28 18:59:00 PST,+139999+0j,+2.59466e+06+1.15748e+06j
2013-08-28 19:00:00 PST,+139999+0j,+2.59208e+06+1.15667e+06j
2013-08-28 19:01:00 PST,+140378+0j,+2.60174e+06+1.1607e+06j
2013-08-28 19:02:00 PST,+140378+0j,+2.5649e+06+1.14634e+06j
2013-08-28 19:03:00 PST,+140378+0j,+2.56649e+06+1.1473e+06j
2013-08-28 19:04:00 PST,+140378+0j,+2.53158e+06+1.13673e+06j
2013-08-28 19:05:00 PST,+140378+0j,+2.47788e+06+1.11942e+06j
2013-08-28 19:06:00 PST,+140403+0j,+2.43476e+06+1.10646e+06j
2013-08-28 19:07:00 PST,+140403+0j,+2.38459e+06+1.09081e+06j
2013-08-28 19:08:00 PST,+140403+0j,+2.32859e+06+1.07295e+06j
2013-08-28 19:09:00 PST,+140403+0j,+2.32969e+06+1.07329e+06j
2013-08-28 19:10:00 PST,+140403+0j,+2.34236e+06+1.07706e+06j
2013-08-28 19:11:00 PST,+140537+0j,+2.35944e+06+1.0827e+06j
2013-08-28 19:12:00 PST,+140537+0j,+2.37322e+06+1.08715e+06j
2013-08-28 19:13:00 PST,+140537+0j,+2.38647e+06+1.0913e+06j
2013-08-28 19:14:00 PST,+140537+0j,+2.40806e+06+1.09783e+06j
2013-08-28 19:15:00 PST,+140537+0j,+2.4325e+06+1.10546e+06j
2013-08-28 19:16:00 PST,+140703+0j,+2.46249e+06+1.11545e+06j
2013-08-28 19:17:00 PST,+140703+0j,+2.48696e+06+1.12311e+06j
2013-08-28 19:18:00 PST,+140703+0j,+2.50772e+06+1.12922e+06j
2013-08-28 19:19:00 PST,+140703+0j,+2.4963e+06+1.12561e+06j
2013-08-28 19:20:00 PST,+140703+0j,+2.47839e+06+1.12043e+06j
2013-08-28 19:21:00 PST,+140662+0j,+2.45559e+06+1.11314e+06j
2013-08-28 19:22:00 PST,+140662+0j,+2.43048e+06+1.10492e+06j
2013-08-28 19:23:00 PST,+140662+0j,+2.40893e+06+1.09815e+06j
2013-08-28 19:24:00 PST,+140662+0j,+2.40607e+06+1.09771e+06j
2013-08-28 19:25:00 PST,+140662+0j,+2.40437e+06+1.09717e+06j
2013-08-28 19:26:00 PST,+140702+0j,+2.3973e+06+1.09444e+06j
2013-08-28 19:27:00 PST,+140702+0j,+2.3956e+06+1.09392e+06j
2013-08-28 19:28:00 PST,+140702+0j,+2.40042e+06+1.09606e+06j
2013-08-28 19:29:00 PST,+140702+0j,+2.39745e+06+1.09512e+06j
2013-08-28 19:30:00 PST,+140702+0j,+2.38756e+06+1.09141e+06j
2013-08-28 19:31:00 PST,+140788+0j,+2.3867e+06+1.09134e+06j
2013-08-28 19:32:00 PST,+140788+0j,+2.38975e+06+1.09297e+06j
2013-08-28 19:33:00 PST,+140788+0j,+2.3858e+06+1.09174e+06j
2013-08-28 19:34:00 PST,+140788+0j,+2.395e+06+1.09396e+06j
2013-08-28 19:35:00 PST,+140788+0j,+2.41737e+06+1.10098e+06j
2013-08-28 19:36:00 PST,+140806+0j,+2.44696e+06+1.11086e+06j
2013-08-28 19:37:00 PST,+140806+0j,+2.4694e+06+1.11787e+06j
2013-08-28 19:38:00 PST,+140806+0j,+2.48498e+06+1.12211e+06j
2013-08-28 19:39:00 PST,+140806+0j,+2.46507e+06+1.11583e+06j
2013-08-28 19:40:00 PST,+140806+0j,+2.43568e+06+1.10734e+06j
2013-08-28 19:41:00 PST,+140754+0j,+2.39801e+06+1.09545e+06j
2013-08-28 19:42:00 PST,+140754+0j,+2.3554e+06+1.08158e+06j
2013-08-28 19:43:00 PST,+140754+0j,+2.31926e+06+1.0704e+06j
2013-08-28 19:44:00 PST,+140754+0j,+2.31424e+06+1.06948e+06j
2013-08-28 19:45:00 PST,+140754+0j,+2.31026e+06+1.06802e+06j
2013-08-28 19:46:00 PST,+141076+0j,+2.31183e+06+1.06876e+06j
2013-08-28 19:47:00 PST,+141076+0j,+2.28948e+06+1.05966e+06j
2013-08-28 19:48:00 PST,+141076+0j,+2.29112e+06+1.06043e+06j
2013-08-28 19:49:00 PST,+141076+0j,+2.31379e+06+1.06805e+06j
2013-08-28 19:50:00 PST,+141076+0j,+2.34056e+06+1.07658e+06j
2013-08-28 19:51:00 PST,+141078+0j,+2.36163e+06+1.08289e+06j
2013-08-28 19:52:00 PST,+141078+0j,+2.38266e+06+1.08918e+06j
2013-08-28 19:53:00 PST,+141078+0j,+2.40957e+06+1.0978e+06j
2013-08-28 19:54:00 PST,+141078+0j,+2.39946e+06+1.09529e+06j
2013-08-28 19:55:00 PST,+141078+0j,+2.3609e+06+1.08305e+06j
2013-08-28 19:56:00 PST,+141029+0j,+2.31767e+06+1.06888e+06j
2013-08-28 19:57:00 PST,+141029+0j,+2.28502e+06+1.05903e+06j
2013-08-28 19:58:00 PST,+141029+0j,+2.2521e+06+1.04914e+06j
2013-08-28 19:59:00 PST,+141029+0j,+2.24995e+06+1.04824e+06j
2013-08-28 20:00:00 PST,+141029+0j,+2.26584e+06+1.05288e+06j
2013-08-28 20:01:00 PST,+141062+0j,+2.28811e+06+1.06007e+06j
2013-08-28 20:02:00 PST,+141062+0j,+2.30944e+06+1.0669e+06j
2013-08-28 20:03:00 PST,+141062+0j,+2.3251e+06+1.07152e+06j
2013-08-28 20:04:00 PST,+141062+0j,+2.31771e+06+1.06898e+06j
2013-08-28 20:05:00 PST,+141062+0j,+2.3038e+06+1.06492e+06j
2013-08-28 20:06:00 PST,+141037+0j,+2.28903e+06+1.06053e+06j
2013-08-28 20:07:00 PST,+141037+0j,+2.26935e+06+1.05424e+06j
2013-08-28 20:08:00 PST,+141037+0j,+2.24984e+06+1.04798e+06j
2013-08-28 20:09:00 PST,+141037+0j,+2.24924e+06+1.04803e+06j
2013-08-28 20:10:00 PST,+141037+0j,+2.25606e+06+1.05038e+06j
2013-08-28 20:11:00 PST,+141080+0j,+2.2552e+06+1.04963e+06j
2013-08-28 20:12:00 PST,+141080+0j,+2.25665e+06+1.04982e+06j
2013-08-28 20:13:00 PST,+141080+0j,+2.26696e+06+1.0536e+06j
2013-08-28 20:14:00 PST,+141080+0j,+2.27097e+06+1.05508e+06j
2013-08-28 20:15:00 PST,+141080+0j,+2.2644e+06+1.05245e+06j
2013-08-28 20:16:00 PST,+141468+0j,+2.27178e+06+1.05556e+06j
2013-08-28 20:17:00 PST,+141468+0j,+2.27478e+06+1.05685e+06j
2013-08-28 20:18:00 PST,+141468+0j,+2.27169e+06+1.05565e+06j
2013-08-28 20:19:00 PST,+141468+0j,+2.26056e+06+1.05185e+06j
2013-08-28 20:20:00 PST,+141468+0j,+2.25082e+06+1.04912e+06j
2013-08-28 20:21:00 PST,+141485+0j,+2.24216e+06+1.04688e+06j
2013-08-28 20:22:00 PST,+141485+0j,+2.22708e+06+1.04199e+06j
2013-08-28 20:23:00 PST,+141485+0j,+2.20865e+06+1.03575e+06j
2013-08-28 20:24:00 PST,+141485+0j,+2.21764e+06+1.03876e+06j
2013-08-28 20:25:00 PST,+141485+0j,+2.24269e+06+1.04704e+06j
2013-08-28 20:26:00 PST,+141507+0j,+2.25963e+06+1.05204e+06j
2013-08-28 20:27:00 PST,+141507+0j,+2.2752e+06+1.05646e+06j
2013-08-28 20:28:00 PST,+141507+0j,+2.29687e+06+1.06339e+06j
2013-08-28 20:29:00 PST,+141507+0j,+2.30097e+06+1.06503e+06j
2013-08-28 20:30:00 PST,+141507+0j,+2.28594e+06+1.06014e+06j
2013-08-28 20:31:00 PST,+141535+0j,+2.27102e+06+1.05525e+06j
2013-08-28 20:32:00 PST,+141535+0j,+2.26142e+06+1.05256e+06j
2013-08-28 20:33:00 PST,+141535+0j,+2.25245e+06+1.05018e+06j
2013-08-28 20:34:00 PST,+141535+0j,+2.24411e+06+1.04713e+06j
2013-08-28 20:35:00 PST,+141535+0j,+2.24491e+06+1.047e+06j
2013-08-28 20:36:00 PST,+141568+0j,+2.25537e+06+1.05079e+06j
2013-08-28 20:37:00 PST,+141568+0j,+2.26289e+06+1.05347e+06j
2013-08-28 20:38:00 PST,+141568+0j,+2.26155e+06+1.05257e+06j
2013-08-28 20:39:00 PST,+141568+0j,+2.26301e+06+1.05265e+06j
2013-08-28 20:40:00 PST,+141568+0j,+2.27389e+06+1.05648e+06j
2013-08-28 20:41:00 PST,+141561+0j,+2.2825e+06+1.05949e+06j
2013-08-28 20:42:00 PST,+141561+0j,+2.28234e+06+1.05895e+06j
2013-08-28 20:43:00 PST,+141561+0j,+2.28429e+06+1.05917e+06j
2013-08-28 20:44:00 PST,+141561+0j,+2.28702e+06+1.06051e+06j
2013-08-28 20:45:00 PST,+141561+0j,+2.28067e+06+1.05893e+06j
2013-08-28 20:46:00 PST,+141548+0j,+2.26503e+06+1.05359e+06j
2013-08-28 20:47:00 PST,+141548+0j,+2.25194e+06+1.04919e+06j
2013-08-28 20:48:00 PST,+141548+0j,+2.24765e+06+1.04837e+06j
2013-08-28 20:49:00 PST,+141548+0j,+2.24962e+06+1.04934e+06j
2013-08-28 20:50:00 PST,+141548+0j,+2.25026e+06+1.04905e+06j
2013-08-28 20:51:00 PST,+141571+0j,+2.25359e+06+1.04976e+06j
2013-08-28 20:52:00 PST,+141571+0j,+2.26516e+06+1.05381e+06j
2013-08-28 20:53:00 PST,+141571+0j,+2.27463e+06+1.05709e+06j
2013-08-28 20:54:00 PST,+141571+0j,+2.27606e+06+1.05704e+06j
2013-08-28 20:55:00 PST,+141571+0j,+2.2804e+06+1.058e+06j
2013-08-28 20:56:00 PST,+141559+0j,+2.29341e+06+1.06247e+06j
2013-08-28 20:57:00 PST,+141559+0j,+2.30462e+06+1.0663e+06j
2013-08-28 20:58:00 PST,+141559+0j,+2.30963e+06+1.06759e+06j
2013-08-28 20:59:00 PST,+141559+0j,+2.29915e+06+1.06398e+06j
2013-08-28 21:00:00 PST,+141559+0j,+2.28015e+06+1.05839e+06j
2013-08-28 21:01:00 PST,+141753+0j,+2.26693e+06+1.05524e+06j
2013-08-28 21:02:00 PST,+141753+0j,+2.23964e+06+1.04637e+06j
2013-08-28 21:03:00 PST,+141753+0j,+2.21454e+06+1.03831e+06j
2013-08-28 21:04:00 PST,+141753+0j,+2.1992e+06+1.03412e+06j
2013-08-28 21:05:00 PST,+141753+0j,+2.17977e+06+1.02815e+06j
2013-08-28 21:06:00 PST,+141821+0j,+2.15373e+06+1.01961e+06j
2013-08-28 21:07:00 PST,+141821+0j,+2.13435e+06+1.0137e+06j
2013-08-28 21:08:00 PST,+141821+0j,+2.12304e+06+1.01116e+06j
2013-08-28 21:09:00 PST,+141821+0j,+2.11749e+06+1.00946e+06j
2013-08-28 21:10:00 PST,+141821+0j,+2.11933e+06+1.00917e+06j
2013-08-28 21:11:00 PST,+141869+0j,+2.13046e+06+1.01269e+06j
2013-08-28 21:12:00 PST,+141869+0j,+2.14859e+06+1.01905e+06j
2013-08-28 21:13:00 PST,+141869+0j,+2.15854e+06+1.02208e+06j
2013-08-28 21:14:00 PST,+141869+0j,+2.15269e+06+1.01943e+06j
2013-08-28 21:15:00 PST,+141869+0j,+2.14633e+06+1.01749e+06j
2013-08-28 21:16:00 PST,+142032+0j,+2.15227e+06+1.02064e+06j
2013-08-28 21:17:00 PST,+142032+0j,+2.12366e+06+1.00936e+06j
2013-08-28 21:18:00 PST,+142032+0j,+2.1204e+06+1.00874e+06j
2013-08-28 21:19:00 PST,+142032+0j,+2.12221e+06+1.00929e+06j
2013-08-28 21:20:00 PST,+142032+0j,+2.13103e+06+1.0116e+06j
2013-08-28 21:21:00 PST,+142054+0j,+2.14349e+06+1.01547e+06j
2013-08-28 21:22:00 PST,+142054+0j,+2.15855e+06+1.02041e+06j
2013-08-28 21:23:00 PST,+142054+0j,+2.17046e+06+1.02406e+06j
2013-08-28 21:24:00 PST,+142054+0j,+2.16939e+06+1.02334e+06j
2013-08-28 21:25:00 PST,+142054+0j,+2.15862e+06+1.02005e+06j
2013-08-28 21:26:00 PST,+142030+0j,+2.15035e+06+1.01784e+06j
2013-08-28 21:27:00 PST,+142030+0j,+2.13956e+06+1.01453e+06j
2013-08-28 21:28:00 PST,+142030+0j,+2.12565e+06+1.00996e+06j
2013-08-28 21:29:00 PST,+142030+0j,+2.11423e+06+1.00648e+06j
2013-08-28 21:30:00 PST,+142030+0j,+2.10494e+06+1.00405e+06j
2013-08-28 21:31:00 PST,+142244+0j,+2.09782e+06+1.00251e+06j
2013-08-28 21:32:00 PST,+142244+0j,+2.08241e+06+997487j
2013-08-28 21:33:00 PST,+142244+0j,+2.06517e+06+991794j
2013-08-28 21:34:00 PST,+142244+0j,+2.05715e+06+989365j
2013-08-28 21:35:00 PST,+142244+0j,+2.06032e+06+990824j
2013-08-28 21:36:00 PST,+142275+0j,+2.05941e+06+990629j
2013-08-28 21:37:00 PST,+142275+0j,+2.05292e+06+988192j
2013-08-28 21:38:00 PST,+142275+0j,+2.05127e+06+987693j
2013-08-28 21:39:00 PST,+142275+0j,+2.05237e+06+988519j
2013-08-28 21:40:00 PST,+142275+0j,+2.04545e+06+986422j
2013-08-28 21:41:00 PST,+142286+0j,+2.03401e+06+982532j
2013-08-28 21:42:00 PST,+142286+0j,+2.02421e+06+979235j
2013-08-28 21:43:00 PST,+142286+0j,+2.02203e+06+979076j
2013-08-28 21:44:00 PST,+142286+0j,+2.02031e+06+978908j
2013-08-28 21:45:00 PST,+142286+0j,+2.01489e+06+976785j
2013-08-28 21:46:00 PST,+142543+0j,+2.01725e+06+977911j
2013-08-28 21:47:00 PST,+142543+0j,+2.02123e+06+979598j
2013-08-28 21:48:00 PST,+142543+0j,+2.02338e+06+980591j
2013-08-28 21:49:00 PST,+142543+0j,+2.019e+06+978782j
2013-08-28 21:50:00 PST,+142543+0j,+2.01831e+06+978226j
2013-08-28 21:51:00 PST,+142550+0j,+2.02538e+06+980864j
2013-08-28 21:52:00 PST,+142550+0j,+2.03046e+06+982739j
2013-08-28 21:53:00 PST,+142550+0j,+2.02793e+06+981482j
2013-08-28 21:54:00 PST,+142550+0j,+2.0253e+06+980343j
2013-08-28 21:55:00 PST,+142550+0j,+2.0267e+06+981260j
2013-08-28 21:56:00 PST,+142548+0j,+2.02619e+06+981448j
2013-08-28 21:57:00 PST,+142548+0j,+2.01815e+06+978539j
2013-08-28 21:58:00 PST,+142548+0j,+2.01195e+06+976330j
2013-08-28 21:59:00 PST,+142548+0j,+2.01554e+06+977904j
2013-08-28 22:00:00 PST,+142548+0j,+2.02177e+06+980120j
2013-08-28 22:01:00 PST,+142704+0j,+2.02405e+06+980776j
2013-08-28 22:02:00 PST,+142704+0j,+2.02451e+06+980563j
2013-08-28 22:03:00 PST,+142704+0j,+2.02786e+06+981576j
2013-08-28 22:04:00 PST,+142704+0j,+2.02976e+06+982493j
2013-08-28 22:05:00 PST,+142704+0j,+2.01951e+06+979400j
2013-08-28 22:06:00 PST,+142699+0j,+2.0063e+06+975091j
2013-08-28 22:07:00 PST,+142699+0j,+1.99607e+06+972015j
2013-08-28 22:08:00 PST,+142699+0j,+1.98863e+06+970155j
2013-08-28 22:09:00 PST,+142699+0j,+1.98014e+06+967600j
2013-08-28 22:10:00 PST,+142699+0j,+1.97284e+06+965084j
2013-08-28 22:11:00 PST,+142732+0j,+1.96909e+06+964052j
2013-08-28 22:12:00 PST,+142732+0j,+1.96458e+06+962714j
2013-08-28 22:13:00 PST,+142732+0j,+1.95739e+06+960347j
2013-08-28 22:14:00 PST,+142732+0j,+1.95362e+06+959220j
2013-08-28 22:15:00 PST,+142732+0j,+1.95387e+06+959525j
2013-08-28 22:16:00 PST,+143048+0j,+1.95887e+06+961975j
2013-08-28 22:17:00 PST,+143048+0j,+1.9346e+06+951777j
2013-08-28 22:18:00 PST,+143048+0j,+1.93749e+06+953261j
2013-08-28 22:19:00 PST,+143048+0j,+1.93429e+06+952529j
2013-08-28 22:20:00 PST,+143048+0j,+1.91512e+06+946214j
2013-08-28 22:21:00 PST,+143063+0j,+1.90336e+06+942995j
2013-08-28 22:22:00 PST,+143063+0j,+1.89377e+06+940755j
2013-08-28 22:23:00 PST,+143063+0j,+1.87725e+06+935625j
2013-08-28 22:24:00 PST,+143063+0j,+1.86208e+06+930529j
2013-08-28 22:25:00 PST,+143063+0j,+1.86435e+06+931429j
2013-08-28 22:26:00 PST,+143109+0j,+1.8701e+06+933877j
2013-08-28 22:27:00 PST,+143109+0j,+1.8681e+06+933058j
2013-08-28 22:28:00 PST,+143109+0j,+1.86359e+06+931117j
2013-08-28 22:29:00 PST,+143109+0j,+1.86478e+06+931698j
2013-08-28 22:30:00 PST,+143109+0j,+1.86524e+06+932438j
2013-08-28 22:31:00 PST,+143195+0j,+1.86072e+06+931136j
2013-08-28 22:32:00 PST,+143195+0j,+1.85193e+06+927932j
2013-08-28 22:33:00 PST,+143195+0j,+1.84776e+06+926697j
2013-08-28 22:34:00 PST,+143195+0j,+1.85089e+06+928234j
2013-08-28 22:35:00 PST,+143195+0j,+1.85825e+06+930414j
2013-08-28 22:36:00 PST,+143208+0j,+1.86125e+06+930726j
2013-08-28 22:37:00 PST,+143208+0j,+1.86857e+06+932903j
2013-08-28 22:38:00 PST,+143208+0j,+1.88274e+06+937925j
2013-08-28 22:39:00 PST,+143208+0j,+1.88786e+06+939444j
2013-08-28 22:40:00 PST,+143208+0j,+1.8783e+06+935772j
2013-08-28 22:41:00 PST,+143189+0j,+1.87521e+06+934801j
2013-08-28 22:42:00 PST,+143189+0j,+1.87935e+06+936863j
2013-08-28 22:43:00 PST,+143189+0j,+1.87665e+06+936056j
2013-08-28 22:44:00 PST,+143189+0j,+1.87017e+06+933308j
2013-08-28 22:45:00 PST,+143189+0j,+1.88195e+06+936813j
2013-08-28 22:46:00 PST,+143256+0j,+1.90211e+06+943817j
2013-08-28 22:47:00 PST,+143256+0j,+1.91395e+06+947345j
2013-08-28 22:48:00 PST,+143256+0j,+1.91873e+06+947912j
2013-08-28 22:49:00 PST,+143256+0j,+1.92764e+06+950577j
2013-08-28 22:50:00 PST,+143256+0j,+1.93185e+06+952657j
2013-08-28 22:51:00 PST,+143225+0j,+1.92826e+06+951496j
2013-08-28 22:52:00 PST,+143225+0j,+1.91829e+06+947689j
2013-08-28 22:53:00 PST,+143225+0j,+1.91539e+06+946828j
2013-08-28 22:54:00 PST,+143225+0j,+1.92004e+06+949050j
2013-08-28 22:55:00 PST,+143225+0j,+1.9199e+06+949005j
2013-08-28 22:56:00 PST,+143235+0j,+1.91294e+06+946127j
2013-08-28 22:57:00 PST,+143235+0j,+1.9128e+06+946091j
2013-08-28 22:58:00 PST,+143235+0j,+1.91971e+06+948981j
2013-08-28 22:59:00 PST,+143235+0j,+1.92217e+06+949714j
2013-08-28 23:00:00 PST,+143235+0j,+1.93047e+06+951340j
2013-08-28 23:01:00 PST,+143204+0j,+1.94511e+06+955642j
2013-08-28 23:02:00 PST,+143204+0j,+1.96774e+06+963208j
2013-08-28 23:03:00 PST,+143204+0j,+1.98313e+06+967827j
2013-08-28 23:04:00 PST,+143204+0j,+1.98961e+06+968902j
2013-08-28 23:05:00 PST,+143204+0j,+1.99537e+06+970643j
2013-08-28 23:06:00 PST,+143160+0j,+2.00765e+06+975025j
2013-08-28 23:07:00 PST,+143160+0j,+2.01344e+06+976768j
2013-08-28 23:08:00 PST,+143160+0j,+2.01168e+06+975387j
2013-08-28 23:09:00 PST,+143160+0j,+2.01646e+06+976834j
2013-08-28 23:10:00 PST,+143160+0j,+2.02279e+06+979572j
2013-08-28 23:11:00 PST,+143151+0j,+2.02131e+06+979096j
2013-08-28 23:12:00 PST,+143151+0j,+2.01248e+06+975601j
2013-08-28 23:13:00 PST,+143151+0j,+2.01122e+06+975227j
2013-08-28 23:14:00 PST,+143151+0j,+2.01609e+06+977532j
2013-08-28 23:15:00 PST,+143151+0j,+2.00338e+06+973695j
2013-08-28 23:16:00 PST,+143106+0j,+1.98221e+06+966396j
2013-08-28 23:17:00 PST,+143106+0j,+1.96956e+06+962600j
2013-08-28 23:18:00 PST,+143106+0j,+1.96417e+06+961846j
2013-08-28 23:19:00 PST,+143106+0j,+1.95562e+06+959278j
2013-08-28 23:20:00 PST,+143106+0j,+1.97303e+06+963649j
2013-08-28 23:21:00 PST,+143144+0j,+1.99851e+06+971422j
2013-08-28 23:22:00 PST,+143144+0j,+2.03075e+06+981917j
2013-08-28 23:23:00 PST,+143144+0j,+2.05546e+06+989386j
2013-08-28 23:24:00 PST,+143144+0j,+2.07029e+06+993333j
2013-08-28 23:25:00 PST,+143144+0j,+2.04392e+06+985347j
2013-08-28 23:26:00 PST,+143078+0j,+2.02066e+06+978687j
2013-08-28 23:27:00 PST,+143078+0j,+1.99418e+06+970701j
2013-08-28 23:28:00 PST,+143078+0j,+1.96311e+06+960949j
2013-08-28 23:29:00 PST,+143078+0j,+1.9373e+06+952904j
2013-08-28 23:30:00 PST,+143078+0j,+1.95564e+06+958871j
2013-08-28 23:31:00 PST,+143033+0j,+1.97131e+06+963761j
2013-08-28 23:32:00 PST,+143033+0j,+1.98062e+06+966053j
2013-08-28 23:33:00 PST,+143033+0j,+1.99446e+06+970222j
2013-08-28 23:34:00 PST,+143033+0j,+2.01138e+06+975766j
2013-08-28 23:35:00 PST,+143033+0j,+2.00208e+06+972961j
2013-08-28 23:36:00 PST,+142994+0j,+1.98726e+06+967925j
2013-08-28 23:37:00 PST,+142994+0j,+1.97799e+06+965139j
2013-08-28 23:38:00 PST,+142994+0j,+1.97326e+06+964229j
2013-08-28 23:39:00 PST,+142994+0j,+1.96391e+06+961416j
2013-08-28 23:40:00 PST,+142994+0j,+1.94919e+06+956541j
2013-08-28 23:41:00 PST,+143026+0j,+1.93971e+06+953793j
2013-08-28 23:42:00 PST,+143026+0j,+1.93121e+06+951430j
2013-08-28 23:43:00 PST,+143026+0j,+1.92099e+06+948374j
2013-08-28 23:44:00 PST,+143026+0j,+1.90944e+06+944803j
2013-08-28 23:45:00 PST,+143026+0j,+1.90838e+06+944484j
2013-08-28 23:46:00 PST,+142895+0j,+1.90618e+06+943588j
2013-08-28 23:47:00 PST,+142895+0j,+1.90511e+06+943272j
2013-08-28 23:48:00 PST,+142895+0j,+1.9045e+06+943205j
2013-08-28 23:49:00 PST,+142895+0j,+1.90315e+06+942803j
2013-08-28 23:50:00 PST,+142895+0j,+1.89162e+06+939266j
2013-08-28 23:51:00 PST,+142901+0j,+1.88066e+06+936019j
2013-08-28 23:52:00 PST,+142901+0j,+1.86999e+06+932985j
2013-08-28 23:53:00 PST,+142901+0j,+1.85889e+06+929684j
2013-08-28 23:54:00 PST,+142901+0j,+1.84528e+06+925294j
2013-08-28 23:55:00 PST,+142901+0j,+1.83271e+06+921570j
2013-08-28 23:56:00 PST,+142901+0j,+1.82256e+06+918970j
2013-08-28 23:57:00 PST,+142901+0j,+1.80996e+06+915242j
2013-08-28 23:58:00 PST,+142901+0j,+1.79496e+06+910466j
2013-08-28 23:59:00 PST,+142901+0j,+1.78237e+06+906754j
